  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c01a3f-fca9-4c12-a2f4-604a52a707f7}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c107e196-6d72-4ab4-aaab-d05f84abdbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90707600-e95d-4db7-9a04-0ebc39038fa0}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278c6f03-c88e-4a04-8f85-7685ba403e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81359fb2-322a-4745-a219-d72cc0070ba1}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254c7f94-61fd-426b-866f-e48e72805fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c8f500-4df0-46c0-bb5c-882be81c8a80}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d71bda-4c05-48b8-985a-cb03d565e0e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377c5325-1ea8-4ef4-8044-2a333a870e14}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3005e310-748c-4c5a-95c6-572a3921d9db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}; !- Thermal Zone Name

OS:Surface,
  {48b01e8c-890e-4867-8638-7c583c9461b2}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5bfd43a-dfa9-4ade-9162-8c2273b91763}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ccd6d3-8af5-42bd-b859-f1f92b31b2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce4e384-eb68-4059-ae7b-b6e180f5dc1c}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55c6fe1-317e-4564-b612-4d34f9b4d84d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba3a66c3-a8e0-4c35-beb9-db864fe18e16}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b07192a-1e53-4bcf-b2ae-2058dc7ea122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278c6f03-c88e-4a04-8f85-7685ba403e64}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90707600-e95d-4db7-9a04-0ebc39038fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f483c14-755c-402b-bc7a-4b690cfd5a16}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c4b2143-d404-4252-9ab3-1c12ebf29d71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}; !- Thermal Zone Name

OS:Surface,
  {08dbd935-d921-4445-88ca-3191171b09c7}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bedc3e02-fb2d-4ccf-bb5a-7882ea9c4aad}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d9dfca-eadb-48c1-8bcf-2e01ef22612f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd854b26-a948-439c-85b8-3152c01fddf7}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef78248-9704-49d9-b614-1259dcc2d527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c7cca6-e36b-44b8-9e29-8e33010c6ff8}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f18a624-82bb-40b5-9b19-a247090e3967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55c6fe1-317e-4564-b612-4d34f9b4d84d}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce4e384-eb68-4059-ae7b-b6e180f5dc1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba7dfa2-91e9-48bf-9386-e50b8514ea86}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {837534ec-d465-412b-b84d-f0405a3919b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}; !- Thermal Zone Name

OS:Surface,
  {1562e457-d2bd-4e07-8d56-70e476ea2c55}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db51bd29-fc8a-4de1-83d4-d5a55c8ea34e}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1249d44f-a3cb-455c-bb29-98d3b17f96fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026fce81-e048-4030-9249-3ba92a7dedbc}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a220c76f-b37e-4f08-b799-ac547d5e954c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a83cbb14-2e72-423c-9e1f-a5e24d384971}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f09b93-79c8-4b28-bcc0-d0067b0de910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef78248-9704-49d9-b614-1259dcc2d527}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd854b26-a948-439c-85b8-3152c01fddf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9156437b-6ff5-412a-9407-2c0ece85e615}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dab2ba05-6b85-4eca-817b-26ca8dbae920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}; !- Thermal Zone Name

OS:Surface,
  {d2862a14-8eae-4d0d-87e5-641be79643ed}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de6a50e-35ff-4096-bc3b-3a5b67e3c676}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97b341c-3914-4a7a-8e53-eaf85353b5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d9dfdb-d044-4763-b513-0594e3ea9f59}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165831bd-814f-42be-8477-481d4ac6edff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c461490-c36c-4d58-8d4a-2573c0691da5}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12eadf0-0110-4266-8786-d75359f88d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a220c76f-b37e-4f08-b799-ac547d5e954c}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026fce81-e048-4030-9249-3ba92a7dedbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6187138-0295-4803-a5e6-5346b7bd085a}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {448cdd05-10c0-4f4f-b415-8d567c16fccf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {07dc8e52-ae99-4d17-a435-1dd17001444f}; !- Thermal Zone Name

OS:Surface,
  {52d584f9-1c6f-4092-864e-f3ecca370404}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75889644-64df-4d73-b3c1-76457b846039}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a1d7f0-ac26-4a5a-83c5-915a5a0476be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb95a0f-64e2-4f45-b420-a2d7fcd88562}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {572c296d-5c7d-41f5-88c4-e9162c813cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd17bf91-8a78-4131-b251-dfceb24e9363}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7a31ad-566c-43cd-ae43-4f0bf722486f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165831bd-814f-42be-8477-481d4ac6edff}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d9dfdb-d044-4763-b513-0594e3ea9f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d808819-1723-4eb6-9991-84a578f882f7}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c94a76cd-fd12-472b-841f-4873d8d0ab8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Handle
  Roof 87,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}; !- Thermal Zone Name

OS:Surface,
  {86818c3a-f6b8-46b7-a5e1-2cce820adb12}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca36be08-3813-43d0-a95d-3382124e2d30}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27deec40-bbd3-46a5-8479-90a2271a29db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745322f1-0d1e-4ca5-8812-ed79f8bb2a84}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d02542f-005f-4001-9c07-831d069076f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c034f16c-bf25-409d-8a42-ed24280f8184}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3e2721-b4d9-4888-8822-2eae7e9cabb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572c296d-5c7d-41f5-88c4-e9162c813cee}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb95a0f-64e2-4f45-b420-a2d7fcd88562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda44090-8b28-42ef-8b6c-fa136d6aeea9}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d316e1c9-bd07-4eca-9b78-c32e25fbb53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Handle
  Roof 88,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}; !- Thermal Zone Name

OS:Surface,
  {6f578d99-231f-4531-a640-91e55029402b}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338393d7-5077-4937-9c21-b3eb1975b2b3}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df82216-814d-4b19-9267-41d69c02a9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3577d59-c03c-422b-9861-2aa1fcc6f2e0}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac6626f-343a-45e7-89ca-e70e7438d65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b0c833-b61b-495a-8d9e-c0d6e099c06e}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b19048c-b8c7-488e-903b-68ef7f739809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d02542f-005f-4001-9c07-831d069076f3}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745322f1-0d1e-4ca5-8812-ed79f8bb2a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99d5190-92aa-4b3d-bbf9-cbd5ac810cd1}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ac2544c-4804-4fc5-8e0f-bbfb9013e66f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Handle
  Roof 89,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}; !- Thermal Zone Name

OS:Surface,
  {0eb5f1ea-331e-439a-8159-5a7d62c6ec45}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df48a6f-169d-4e33-bd23-7f519000813e}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac01e609-a939-4462-a825-9a009dceafc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96f9744-c3d5-4d7f-b145-4f8a4d33ee72}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120a01f6-dafc-4dc4-bf58-b7d7d0a628c7}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af59b344-a658-4cd6-809f-757f9a853954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac6626f-343a-45e7-89ca-e70e7438d65a}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3577d59-c03c-422b-9861-2aa1fcc6f2e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c30076a-b319-47f9-bf84-a344c2a6032b}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5da769d4-9f26-4d11-ac24-3c518334d18a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Handle
  Roof 90,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}; !- Thermal Zone Name

OS:Surface,
  {71835dcf-97a6-4452-98e9-ade314a7c80c}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06f075c-395d-422c-82db-d3ecd6700a2b}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539c9ae3-980c-4a61-abec-87f1327ee877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4035b54-1039-4044-8571-4b4633021a25}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b95fa29-1abd-4975-8570-d809e280cfac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e7c5ed-e0cd-4198-a7b9-42d3517b042d}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e049f67-bb83-4b99-ac93-efc5068b6137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f54e99b-4e66-4954-a414-c582afa1f170}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f29baa1a-31c6-4a16-ace6-5204fd49e0e5}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f60b07d-d4c2-49a6-8a90-38a33504f19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Handle
  Roof 91,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b358688-4648-4a5a-81a4-4207c7af70c5}; !- Thermal Zone Name

OS:Surface,
  {2d64426a-98dd-4de6-97df-15aead530ee9}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2d67e9-e193-446f-bd22-9f65a10e1f34}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db67738-b7c2-49dc-96f9-376accf56dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dda339-b500-4917-be39-455ac826d780}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb17bd0f-4b12-45ab-9754-1ba371b40c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ada3887-d3a7-43cf-b0fa-b11823ebb4a5}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcca3ea-7df8-4cf5-b02c-ed81d15361dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b95fa29-1abd-4975-8570-d809e280cfac}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4035b54-1039-4044-8571-4b4633021a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a91087-d42b-43b3-89b6-5f2d1a4848d1}, !- Handle
  Surface 696,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd7acfc2-7b5f-44ec-8003-89300028bb91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Handle
  Roof 92,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}; !- Thermal Zone Name

OS:Surface,
  {fc9ff7ec-a1c7-420d-b9a4-fbfb19b1aa9a}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3104df4-1545-4d17-97cf-36aadb8561ea}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890e6db3-b314-4ac5-8de9-2417e82826f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35efc67a-a79d-42a5-8e8a-8167539a68ed}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a456a02-7e6c-461c-8d07-0f5134bbf7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0143d8f3-1cf3-4bfc-9235-247ae50b4b16}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00c0b18-d581-4770-b955-04fd8308a409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb17bd0f-4b12-45ab-9754-1ba371b40c28}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1dda339-b500-4917-be39-455ac826d780}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3aabdb0-0fce-481a-9dbd-474b092a345d}, !- Handle
  Surface 702,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fc4f96e-4f18-4321-9055-2d6f9656ae3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Handle
  Roof 93,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}; !- Thermal Zone Name

OS:Surface,
  {0974e50d-6c24-4d77-b3ba-4adfc9613c44}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254c7f94-61fd-426b-866f-e48e72805fb2}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81359fb2-322a-4745-a219-d72cc0070ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f3bd83-528e-41f5-9fd0-d28ca23639e1}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b72c083-1c7d-41ce-8901-1e9923b127a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e83ba0-255a-48d2-9216-446787598621}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6054131b-f692-4c69-9bef-593b4806bc6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a456a02-7e6c-461c-8d07-0f5134bbf7a9}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35efc67a-a79d-42a5-8e8a-8167539a68ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4e622c-7fbd-4b68-8fcd-ff74613d556d}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65365f19-3772-4ed1-9c6b-93c19f887abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Handle
  Roof 94,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}; !- Thermal Zone Name

OS:Surface,
  {d65b5833-af86-4cbb-9adb-8188b331909a}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b07192a-1e53-4bcf-b2ae-2058dc7ea122}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3a66c3-a8e0-4c35-beb9-db864fe18e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a4fcb3-cb56-4d77-a338-0e394c348671}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50da14cf-2926-4883-8af3-59e44335106e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f3e9032-7c9c-4846-b9f9-e5279b5d7b4a}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1a92fe-8da3-4f86-b037-70767b7f936c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b72c083-1c7d-41ce-8901-1e9923b127a9}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f3bd83-528e-41f5-9fd0-d28ca23639e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb9384e-f99c-4634-9f74-557c161ceb1d}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d9c20dd-2ac6-47e3-82a9-9daf85f1f29c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Handle
  Roof 95,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}; !- Thermal Zone Name

OS:Surface,
  {2c984344-5a85-4669-95f0-391575b4f98c}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f18a624-82bb-40b5-9b19-a247090e3967}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c7cca6-e36b-44b8-9e29-8e33010c6ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbb5906-e3b9-462b-a2ce-db55a53285af}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13979436-656b-4dab-ae19-1f2425ab46b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e2d562-1c57-4ffa-8d5f-dfd0ad381e2f}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa0da97-1f17-4964-b596-45683b747bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50da14cf-2926-4883-8af3-59e44335106e}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a4fcb3-cb56-4d77-a338-0e394c348671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95c490f-7263-4bef-99bf-a6f8dd362c0b}, !- Handle
  Surface 720,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83a65bc0-cffe-4aaf-855d-fed3f6824d53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Handle
  Roof 96,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}; !- Thermal Zone Name

OS:Surface,
  {8ffbafbf-c272-4b08-a488-1b809b2e9172}, !- Handle
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f09b93-79c8-4b28-bcc0-d0067b0de910}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83cbb14-2e72-423c-9e1f-a5e24d384971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dca9271-65dd-4e55-906b-8865e6cfa5c9}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4e0e25-25f1-4de2-beb8-c570d711c59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6760aa89-7969-485b-8a47-0cf9572b9e55}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39faa86b-a23e-445e-808c-7e4ad27d395d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13979436-656b-4dab-ae19-1f2425ab46b7}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bbb5906-e3b9-462b-a2ce-db55a53285af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08420929-632a-406a-a74a-7f99a4875725}, !- Handle
  Surface 726,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c759a317-61d7-417a-80d6-d9690e2f17cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Handle
  Roof 97,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}; !- Thermal Zone Name

OS:Surface,
  {869a6796-2ff6-4d11-a497-5818e4546a80}, !- Handle
  Surface 727,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12eadf0-0110-4266-8786-d75359f88d2b}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c461490-c36c-4d58-8d4a-2573c0691da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18257db5-42f3-48c7-b301-b74213a62048}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6563c072-9192-4977-8e88-2c3f1cda8c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b720a875-3b6a-4b09-aefa-2797f3749ea0}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01207826-5e4e-4162-ade2-8b5f9bb28999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4e0e25-25f1-4de2-beb8-c570d711c59c}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dca9271-65dd-4e55-906b-8865e6cfa5c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9486cf2-0b3f-48e9-80b3-bf4ccaadc3d8}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41f4a8fc-235f-4a98-a3eb-84b62b140e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Handle
  Roof 98,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}; !- Thermal Zone Name

OS:Surface,
  {97ff65cc-93ab-48ec-acde-468bb9bd5b3f}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7a31ad-566c-43cd-ae43-4f0bf722486f}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd17bf91-8a78-4131-b251-dfceb24e9363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddce6596-9f81-4b5c-9527-c8a9573309f7}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5651c7b1-bcfe-4a46-be00-9717aca10a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef29285-807b-4766-83a4-d1d5b1c58519}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b3467a-fba3-4549-b133-5e3c5b8c741a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6563c072-9192-4977-8e88-2c3f1cda8c9b}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18257db5-42f3-48c7-b301-b74213a62048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850322ed-8d89-40e4-918d-f352f51bdbf2}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fee1d0b0-86b0-4283-a005-5520b4545a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}; !- Thermal Zone Name

OS:Surface,
  {aec90646-0ce5-4f48-b45d-b6f2818749db}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3e2721-b4d9-4888-8822-2eae7e9cabb5}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c034f16c-bf25-409d-8a42-ed24280f8184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd5974a-96e1-4c7a-8f94-fc50f590af27}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6dec56c-b610-4903-9536-232eb169cfcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787f7fe8-3dec-4b26-b512-e4dba9cf5b0c}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab4bf39-f937-49d4-80c3-60d318dd8d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5651c7b1-bcfe-4a46-be00-9717aca10a2d}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddce6596-9f81-4b5c-9527-c8a9573309f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539a983f-0410-4ff4-af42-fa7b7f585cf3}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72197159-229e-4b0c-b200-f83342eecd86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6659666c-f511-4bf7-8a99-9677757a7434}; !- Thermal Zone Name

OS:Surface,
  {c5fc91a4-1a4c-42b0-a1d1-93d42f268808}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b19048c-b8c7-488e-903b-68ef7f739809}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b0c833-b61b-495a-8d9e-c0d6e099c06e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8a1152-4b3b-4c9a-bf09-6832412bd2d7}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d796dd63-5764-4099-93c6-e331dfd6c91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902d87e8-fed5-4d6c-ba4b-d785f430c175}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff07d3ce-d9d4-4bb3-a4f7-a4388d1562f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dec56c-b610-4903-9536-232eb169cfcf}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd5974a-96e1-4c7a-8f94-fc50f590af27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95465b27-f6e8-4743-bb43-2fbe48f9f7f6}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d4d2ed0-11fe-42f7-b121-9857bdfc1370}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}; !- Thermal Zone Name

OS:Surface,
  {8f8ab70a-9e93-4696-a894-ba8f613316fc}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af59b344-a658-4cd6-809f-757f9a853954}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120a01f6-dafc-4dc4-bf58-b7d7d0a628c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e2b36d-6c91-4f69-bd94-092c591ec752}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67137955-5321-465e-afe4-7a19d835bd65}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa6b263-63fc-4cb3-adce-210a6befe387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d796dd63-5764-4099-93c6-e331dfd6c91e}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8a1152-4b3b-4c9a-bf09-6832412bd2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebcc8f91-a8f0-4f0a-bd28-22d04cb24315}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96a5d7db-89a0-4537-905e-34ce20dcd80d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {65114169-8484-423e-8585-4b9f5fd5b0ee}; !- Thermal Zone Name

OS:Surface,
  {517b1b25-fc8f-4dd4-a561-a66144231f0a}, !- Handle
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e049f67-bb83-4b99-ac93-efc5068b6137}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e7c5ed-e0cd-4198-a7b9-42d3517b042d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d70e42-1409-43cd-be67-df1d1d50084c}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347a2286-f395-4a5e-8973-67a09fe40a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88999260-ffd3-407b-87a5-787c4d06c9fe}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470c002b-233d-4098-886d-07fb82eb5b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d21f264-2e19-48be-bf19-3f94085ec4a5}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a0ab4d-17e9-4961-967e-41a59f554bc2}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae37399-9519-4ee0-8013-bf3feb2831fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d87292c-602b-4364-bd75-25ce0750e410}; !- Thermal Zone Name

OS:Surface,
  {7d6e053b-a320-4b2d-a896-d1ecc95a5580}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcca3ea-7df8-4cf5-b02c-ed81d15361dd}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ada3887-d3a7-43cf-b0fa-b11823ebb4a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390604f8-308f-46a4-9fc1-1f205413ca6f}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd91679b-3d57-4a84-9f8f-187efa096158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a461d0e-9dce-4a54-86c1-c266ea91524e}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c035ddbf-ed00-44f7-a88f-ffa4f00e9010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347a2286-f395-4a5e-8973-67a09fe40a43}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d70e42-1409-43cd-be67-df1d1d50084c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3877e9bd-db97-4695-952f-9ce176d9e588}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {699b954c-f4bd-48e9-b560-6711e6ae5f49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}; !- Thermal Zone Name

OS:Surface,
  {b4412029-b29b-431f-8ae5-22705f862b1b}, !- Handle
  Surface 769,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00c0b18-d581-4770-b955-04fd8308a409}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0143d8f3-1cf3-4bfc-9235-247ae50b4b16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9e770f-4755-4971-b5d7-d13250d942a9}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6835b6-5895-46b6-b655-026a61899ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d906c501-6e35-487c-bfc1-f19448ba93a0}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b6795d-ecbf-40a5-a63f-e49b20c2d84f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd91679b-3d57-4a84-9f8f-187efa096158}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390604f8-308f-46a4-9fc1-1f205413ca6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333de553-b738-4407-9a31-f7e30190b5c6}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d2f8c04-57da-4279-a2a8-dc7d03f1ec15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}; !- Thermal Zone Name

OS:Surface,
  {25926a13-e1a6-49a7-ad77-cfc33f3f8715}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6054131b-f692-4c69-9bef-593b4806bc6e}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e83ba0-255a-48d2-9216-446787598621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b99f4b1f-54d3-44a1-b56a-56b3414e12fc}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {631cab9f-e082-4f84-8824-c5a5211bfbf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d675d91c-11bf-4f18-96f9-b43bdf9b80d9}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f17755-8a8c-4186-a65a-5beeed909669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6835b6-5895-46b6-b655-026a61899ef2}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9e770f-4755-4971-b5d7-d13250d942a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552edea1-d0fb-4055-8d13-4a26b5e52c5e}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b074755-896c-4cda-959c-7c7b8acbdea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}; !- Thermal Zone Name

OS:Surface,
  {73bb3a76-4ef9-413e-b583-7f5049a9821a}, !- Handle
  Surface 781,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1a92fe-8da3-4f86-b037-70767b7f936c}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f3e9032-7c9c-4846-b9f9-e5279b5d7b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c96c93b-23ab-4ef1-bda7-9cefde8c8cb3}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f335788-d192-4239-b8f7-570a3d98395b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbb0f59-8325-455a-af34-8fcb867fb056}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0345ad-d4c5-4904-8ece-7825573ee8c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631cab9f-e082-4f84-8824-c5a5211bfbf9}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b99f4b1f-54d3-44a1-b56a-56b3414e12fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0251f9-fdba-4aef-91c5-ed165ca21d0b}, !- Handle
  Surface 786,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef258739-6901-447b-bc11-94ae121a12bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {906ea9a1-3134-4ef4-8537-69253c889f4a}; !- Thermal Zone Name

OS:Surface,
  {68b84fc4-d114-4e34-9497-41ffd763a784}, !- Handle
  Surface 787,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa0da97-1f17-4964-b596-45683b747bf8}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e2d562-1c57-4ffa-8d5f-dfd0ad381e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ace760b-c307-43e8-a59e-111cb8423da2}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fbff073-29ac-4503-ab87-8c181c6db744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06024e8-6051-4bbe-b39a-196b0e96f88b}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc6e2b6-5c9b-4b11-87f9-54cd8ff0ef48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f335788-d192-4239-b8f7-570a3d98395b}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c96c93b-23ab-4ef1-bda7-9cefde8c8cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89615a7d-bcdd-425c-ad54-03df1e5ffd4b}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {309096ab-1178-40ab-a3d3-a87d560adb65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}; !- Thermal Zone Name

OS:Surface,
  {25170832-00e3-4216-9fcf-4aac1a41589a}, !- Handle
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39faa86b-a23e-445e-808c-7e4ad27d395d}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6760aa89-7969-485b-8a47-0cf9572b9e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6011054-f4de-4292-be64-277b53de6170}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f715b2-a7bd-4b8b-a6d8-34a79b6f6926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c06d85-6454-4bec-9af0-c909073cbe48}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377e7198-dc63-4616-9ad0-6aedf91c9dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbff073-29ac-4503-ab87-8c181c6db744}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ace760b-c307-43e8-a59e-111cb8423da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efab3cde-c6d9-4b43-b37e-52225daab1fb}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64d247d9-fcfe-47e7-b8a7-595130b1b856}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d599f060-fde5-45e1-af1e-0c114456a6ab}; !- Thermal Zone Name

OS:Surface,
  {b11f4cfa-07e1-406e-836f-d0e7d69749c1}, !- Handle
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01207826-5e4e-4162-ade2-8b5f9bb28999}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b720a875-3b6a-4b09-aefa-2797f3749ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa7971c-5133-4399-8d5b-81f6bef3b0b1}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd05896-7189-4e7b-b710-f08142ab73c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63973429-1d58-4531-9cb0-d02b2ee2b86d}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65d13c2-2535-48a2-83a3-62f7b136c514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f715b2-a7bd-4b8b-a6d8-34a79b6f6926}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6011054-f4de-4292-be64-277b53de6170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75aaf102-f1cd-45a7-b36a-7492250f9630}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7176e9be-dda9-49ab-946d-6e49561133c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}; !- Thermal Zone Name

OS:Surface,
  {46111c1d-88b9-470d-a1a5-351887c00317}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b3467a-fba3-4549-b133-5e3c5b8c741a}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef29285-807b-4766-83a4-d1d5b1c58519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa9f20c-545e-4bda-89de-a5657420b112}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {097b157f-2a35-4930-8250-5e7c3dee87e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc116517-ca6c-4071-b574-605d5f994ee0}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b953b27-255a-40c4-baf6-e49a46e240ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd05896-7189-4e7b-b710-f08142ab73c9}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa7971c-5133-4399-8d5b-81f6bef3b0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2034447-8054-4a3a-ae84-596925a4625b}, !- Handle
  Surface 810,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd37f4ff-fa1b-4a2c-8d56-4e3dc363f29a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}; !- Thermal Zone Name

OS:Surface,
  {8d09342b-e8f1-48bd-8667-a46846f47944}, !- Handle
  Surface 811,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab4bf39-f937-49d4-80c3-60d318dd8d16}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {787f7fe8-3dec-4b26-b512-e4dba9cf5b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e6be03-5983-4879-9583-c83745712060}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ba9055-e7e7-420f-84cf-438a24b7a104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb18daf-05e1-4dcd-8622-c26a4ab56cf7}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1555b46e-7e53-49fe-a4a3-8de18938d432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097b157f-2a35-4930-8250-5e7c3dee87e0}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa9f20c-545e-4bda-89de-a5657420b112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d03778-6707-4fee-9f82-d47c8e6195d9}, !- Handle
  Surface 816,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {337875eb-88b3-4673-b07f-fafe9f8140e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f95694b-7839-4811-ab58-1405acb19293}; !- Thermal Zone Name

OS:Surface,
  {6536935a-95ca-46ec-acb5-de7f832604ad}, !- Handle
  Surface 817,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff07d3ce-d9d4-4bb3-a4f7-a4388d1562f0}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902d87e8-fed5-4d6c-ba4b-d785f430c175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50263323-8d0e-4ff0-8493-f69f291cc084}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a36dbcd-6b32-48c4-9940-81382f976993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3139a05-0f20-45d7-8eb0-bde28816b991}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef2604f-ca92-47b6-bf59-cf23f0a213a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ba9055-e7e7-420f-84cf-438a24b7a104}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e6be03-5983-4879-9583-c83745712060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2939dc3-b982-45c5-95f6-47f97eb285ed}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32054bec-2476-4aba-91fb-b87d37513510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e5745eb-0099-412b-9aca-c659300459af}; !- Thermal Zone Name

OS:Surface,
  {7854185a-4cf5-40a6-82fa-800a5c9cea0e}, !- Handle
  Surface 823,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa6b263-63fc-4cb3-adce-210a6befe387}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67137955-5321-465e-afe4-7a19d835bd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c5b500-822d-4f4f-a0b5-c29b70a5e35e}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63569e1-112f-454f-b65d-a46a1ea92598}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ef51bd-5ee7-4e6a-bc07-addeefd40177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a36dbcd-6b32-48c4-9940-81382f976993}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50263323-8d0e-4ff0-8493-f69f291cc084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15437880-337f-4912-b94e-930840c295e0}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55f3842f-6de5-4936-8162-6234cfc7c8d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}; !- Thermal Zone Name

OS:Surface,
  {3c07d93b-abe4-4a70-a23c-07c2fb1c46c8}, !- Handle
  Surface 829,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470c002b-233d-4098-886d-07fb82eb5b88}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88999260-ffd3-407b-87a5-787c4d06c9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613500d7-b4ac-42d2-9d10-cd76be5a1ca7}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c3a074-a6ba-45aa-95e5-0b87ce384fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed7b6dd-d930-4d8c-8725-8c3620555c52}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebed784e-49a2-4822-988f-6722f2f92425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31199a0-66d2-4a8d-bb12-9d961d8e3e25}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae5032e-2175-416a-937e-f7706c4dd6da}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {545d2ffe-7237-44e7-945f-e61c991169fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}; !- Thermal Zone Name

OS:Surface,
  {27bae35e-2409-4244-945c-705b16bc148d}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c035ddbf-ed00-44f7-a88f-ffa4f00e9010}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a461d0e-9dce-4a54-86c1-c266ea91524e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4115ff03-7697-4f75-b8d4-f2d0492731bc}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40081597-d28f-4a86-aa26-000972fac197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7c21ae-589c-4129-8828-390ab0ea6461}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b68643-ffc0-427d-b1a8-a63d782aa2ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c3a074-a6ba-45aa-95e5-0b87ce384fae}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613500d7-b4ac-42d2-9d10-cd76be5a1ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44083ed-5e23-4e19-9061-ba02af691ca3}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {582a28e2-0e62-4a4d-a813-1d76e7bac550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}; !- Thermal Zone Name

OS:Surface,
  {30cbd533-7f9c-4b26-981f-c7dada4382de}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b6795d-ecbf-40a5-a63f-e49b20c2d84f}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d906c501-6e35-487c-bfc1-f19448ba93a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe305ba2-1041-4e43-8242-73dd3bb7117a}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978d7da6-6253-443b-ab29-91a482ce1e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f2fd5b-f913-4cf0-a3de-70c98b38745b}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e1c02d8-d1fb-497f-92df-3abe06882d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40081597-d28f-4a86-aa26-000972fac197}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4115ff03-7697-4f75-b8d4-f2d0492731bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2b0f91-7e62-4f27-9960-6de8cfbadc64}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7571f6b5-8504-4195-91d2-41d5f4cab9a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {25ffe67a-b764-4f15-affb-cacbdfae9455}; !- Thermal Zone Name

OS:Surface,
  {0abe7afe-dfd5-449e-8cac-b1726d7b325c}, !- Handle
  Surface 847,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f17755-8a8c-4186-a65a-5beeed909669}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d675d91c-11bf-4f18-96f9-b43bdf9b80d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9784c2fe-ab2a-4d20-b8b5-8083190ed757}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e732105d-fce2-4218-871a-0bdc9db63ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9bd9bb3-9dd5-4bfe-b110-bd4d2361c2f5}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6eb9b7-c85a-42d8-9fdf-0ad1a29b59cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978d7da6-6253-443b-ab29-91a482ce1e40}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe305ba2-1041-4e43-8242-73dd3bb7117a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7f8524-2adc-4b0f-9d4b-098001ec9e6e}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09238608-cc69-4033-b1d4-7c6425918aa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Handle
  Roof 118,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}; !- Thermal Zone Name

OS:Surface,
  {c45aa98f-a340-4fd7-ba64-fe6fc1abea75}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0345ad-d4c5-4904-8ece-7825573ee8c2}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bbb0f59-8325-455a-af34-8fcb867fb056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d8c4d3-19cf-4ce4-b03a-c44216373d8d}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d3887a-fad6-4b91-980b-9649a6ab5047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76644b75-dccd-465a-9117-db3999bb2393}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a13800e9-fca1-4a82-9d0a-6a615a7010ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e732105d-fce2-4218-871a-0bdc9db63ac3}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9784c2fe-ab2a-4d20-b8b5-8083190ed757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ea533d-290c-4f7c-8ad1-7b54eb32e2e2}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db87fa2a-ad2d-4479-9280-219447ad9bdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Handle
  Roof 119,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f875ec07-f625-4453-bbec-82ed9998e8a0}; !- Thermal Zone Name

OS:Surface,
  {f9f9a4fb-8897-4366-9ab3-b82ccc623d0a}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc6e2b6-5c9b-4b11-87f9-54cd8ff0ef48}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d06024e8-6051-4bbe-b39a-196b0e96f88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649d1d44-bbfd-4e32-b77f-6c09aaec5dea}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9e1c33-dc2d-4c07-9721-ec262bc970c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85479dc3-a693-4bed-86a8-f48b14200b0c}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4a26a0-923d-4284-9b74-ec0d6b4ad01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d3887a-fad6-4b91-980b-9649a6ab5047}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d8c4d3-19cf-4ce4-b03a-c44216373d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b4e9c0-9138-44fe-ab3d-e18c4074268d}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c62b682a-af0b-48fa-afd1-b7232c152f98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Handle
  Roof 120,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}; !- Thermal Zone Name

OS:Surface,
  {3ace65db-126b-4465-b6a5-fafbfee010a3}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377e7198-dc63-4616-9ad0-6aedf91c9dc8}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c06d85-6454-4bec-9af0-c909073cbe48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc52a72-d6de-4bf5-abac-34560fb8a3de}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c36e01-7a13-4f6a-a98a-8fdb15c6cdcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a9720a-21f1-48b0-adff-3db32b53e834}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e3eda4-e87b-4b1f-87a1-a5802385781a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9e1c33-dc2d-4c07-9721-ec262bc970c6}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649d1d44-bbfd-4e32-b77f-6c09aaec5dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5049f2-7ced-4fa5-9328-51718c570f7d}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d3ae0f1-e477-4f6a-9f3e-36dbf9fa5917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Handle
  Roof 121,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {273b4c70-05ba-403f-982b-c0181a513323}; !- Thermal Zone Name

OS:Surface,
  {1c26f695-e718-4fe3-a57f-183492506c46}, !- Handle
  Surface 871,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65d13c2-2535-48a2-83a3-62f7b136c514}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63973429-1d58-4531-9cb0-d02b2ee2b86d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0b8a61-9436-43a2-b455-96a45d1b61d5}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff17ddef-e298-4e45-85fc-a27d05750e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a62e24-ed4e-4a1a-95ac-2c49c5596d9f}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aee5a67-7cba-4ac1-9bea-c1e1745ec042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c36e01-7a13-4f6a-a98a-8fdb15c6cdcf}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dc52a72-d6de-4bf5-abac-34560fb8a3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64b6884-adda-4286-8045-a35737f74e25}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53fb699e-7acf-4f03-8ddc-80a18362ffb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Handle
  Roof 122,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}; !- Thermal Zone Name

OS:Surface,
  {f00063fa-bab3-41f5-8a82-a3c2242b385e}, !- Handle
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b953b27-255a-40c4-baf6-e49a46e240ca}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc116517-ca6c-4071-b574-605d5f994ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3404bd4c-a797-463c-a4eb-164b96154a8b}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb80cdd2-bb44-4c75-bcf5-d2690b987f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbb7ff4-fbd0-4bd5-8f85-059e686de691}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f1f446-c040-4167-a0cd-621c0688565a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff17ddef-e298-4e45-85fc-a27d05750e30}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0b8a61-9436-43a2-b455-96a45d1b61d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b1693d-8eb7-4e09-b6a7-0b707a85adec}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11645d86-7b75-4b00-852b-b2269734f79f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Handle
  Roof 123,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9174425-f427-4d2a-892b-30d885611c87}; !- Thermal Zone Name

OS:Surface,
  {640bc297-d461-4346-aa68-7c0fe4a93a18}, !- Handle
  Surface 883,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1555b46e-7e53-49fe-a4a3-8de18938d432}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb18daf-05e1-4dcd-8622-c26a4ab56cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2ee3d7-07ee-47ff-a464-6f878cad371a}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce07c996-c8e9-4e88-b34c-3cf5bd5c5ecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417f156b-5507-4e83-97ff-146786db9e8d}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345ce8e5-8310-4ebc-a1da-7fd19266dfeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb80cdd2-bb44-4c75-bcf5-d2690b987f62}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3404bd4c-a797-463c-a4eb-164b96154a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48a019d-3dde-43c9-abb1-57c74eae03c7}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d195f03b-752e-47ca-bfd6-c4f71e8e7c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Handle
  Roof 124,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}; !- Thermal Zone Name

OS:Surface,
  {65524631-39d4-436c-b143-7332e1aa613c}, !- Handle
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef2604f-ca92-47b6-bf59-cf23f0a213a1}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3139a05-0f20-45d7-8eb0-bde28816b991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee44889-fd6b-4dc0-acf2-6aeb3da4ec78}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d32977-ecc4-4b8f-8a22-b8fe06b3b9fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c72b718-9a35-4d7f-8bb6-f788bba0ede4}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18601f7a-6a3e-417f-922d-72537e4c3078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce07c996-c8e9-4e88-b34c-3cf5bd5c5ecd}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2ee3d7-07ee-47ff-a464-6f878cad371a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2b9893-92d7-421b-8433-c4785fed3e41}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82284f41-30ba-434d-a398-37429aa71d0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Handle
  Roof 125,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}; !- Thermal Zone Name

OS:Surface,
  {a30be91a-669e-4af5-8cf5-8b2f6d0c383a}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ef51bd-5ee7-4e6a-bc07-addeefd40177}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63569e1-112f-454f-b65d-a46a1ea92598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ca7d1b-bf6a-4786-8c60-5c7741b78a86}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319a278b-d49a-464e-b974-ecf5546d75af}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00d130c-96ca-4e41-b0de-c003d7288985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d32977-ecc4-4b8f-8a22-b8fe06b3b9fb}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee44889-fd6b-4dc0-acf2-6aeb3da4ec78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95208012-c10e-4bb3-ade6-6fe7c522c7eb}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1d1e647-bd72-4ccc-bbda-7316f7311974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Handle
  Roof 126,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}; !- Thermal Zone Name

OS:Surface,
  {7cbc7643-ffbd-4ab3-818f-55cee22e902d}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebed784e-49a2-4822-988f-6722f2f92425}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed7b6dd-d930-4d8c-8725-8c3620555c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60937549-aa4a-4fbd-ac81-dc4200ecd930}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e557ef1b-c81c-4e4a-a5e9-8ed18be1e8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b951c0-00a5-4048-8725-0d2db5fed1b2}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44558e0-eab9-4678-96be-f9776d0c9f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d43cde-9606-4211-8de1-4e09c070266e}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be41b235-69b2-4399-ae20-e290407bf88e}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14f6f201-e21f-457f-9d98-c5e3ef83617b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Handle
  Roof 127,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a6c8405-041c-4808-93d2-c76c8228a21a}; !- Thermal Zone Name

OS:Surface,
  {0cdb181f-3db9-43da-b7f4-5ec9ee71803f}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b68643-ffc0-427d-b1a8-a63d782aa2ba}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7c21ae-589c-4129-8828-390ab0ea6461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632d928f-2953-47a5-a090-43ed6447a606}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6d1f84-8be9-425d-993e-706638f433fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12002547-564d-4408-8e5a-21859b1bab60}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76afb683-b99e-45ba-a6cb-55486d2f10a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e557ef1b-c81c-4e4a-a5e9-8ed18be1e8f3}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60937549-aa4a-4fbd-ac81-dc4200ecd930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803697cb-5a75-41a2-8b85-04dea29026b4}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e0bc374-491d-44fd-a7cf-ff7a8f7ae8e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Handle
  Roof 128,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a500935-3201-44e7-9f1b-5e4755752cbe}; !- Thermal Zone Name

OS:Surface,
  {608af238-321e-45fb-b884-220f8666d4d7}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e1c02d8-d1fb-497f-92df-3abe06882d09}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24f2fd5b-f913-4cf0-a3de-70c98b38745b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6952a3d1-becc-4ed3-9f1c-34e45d09d0e0}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41157f1-c6d2-429a-b890-7a8a70d64b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6999e3-65b9-4890-914f-a98e500aa84a}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea499bd0-5c31-457e-8990-cea3ec31c462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6d1f84-8be9-425d-993e-706638f433fa}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632d928f-2953-47a5-a090-43ed6447a606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3fdf4a-a331-45cf-a304-fd841ded2259}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1ddce38-aa28-4082-9554-65dca71484df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Handle
  Roof 129,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}; !- Thermal Zone Name

OS:Surface,
  {c213676f-463b-4c5b-b803-333bc0fae5bb}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6eb9b7-c85a-42d8-9fdf-0ad1a29b59cc}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9bd9bb3-9dd5-4bfe-b110-bd4d2361c2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b06b33e-3694-4404-a2b5-9cac46eadb88}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d0799c2-10b3-4413-9607-d826fd7b9563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e750b13-0094-472b-ad28-e092e75b84f2}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1313801-7cc3-4c00-aa48-dbf300903ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41157f1-c6d2-429a-b890-7a8a70d64b5e}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6952a3d1-becc-4ed3-9f1c-34e45d09d0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d7589d-d370-4ab2-ba75-b52b19dfe79f}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b9514a-04a0-4f8c-a059-eed0df784215}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Handle
  Roof 130,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}; !- Thermal Zone Name

OS:Surface,
  {d7513df0-167c-4129-9609-33318a34ff67}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13800e9-fca1-4a82-9d0a-6a615a7010ab}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76644b75-dccd-465a-9117-db3999bb2393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fc4ebb-a0eb-44d8-b1e1-68e139543394}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27230e10-84c4-4ec8-b2b0-c6174762c1b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2620a6-c04c-41f9-89cf-eb5ffe923be6}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ff9b0e-be38-451b-825e-0bdc0e30a0da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0799c2-10b3-4413-9607-d826fd7b9563}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b06b33e-3694-4404-a2b5-9cac46eadb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5243de6d-9bbe-4024-937e-4f275eedb81a}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04d384ab-03bf-4ea6-bf71-5bce29c11cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Handle
  Roof 131,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}; !- Thermal Zone Name

OS:Surface,
  {c8879630-4fc1-4e1f-bd0b-f3c50fc8f6bd}, !- Handle
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4a26a0-923d-4284-9b74-ec0d6b4ad01e}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85479dc3-a693-4bed-86a8-f48b14200b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0941ebd-5ec3-4a8a-91c7-a78c8943d0ed}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532b6b8f-002d-4a02-97fc-77414b540710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110d31f5-9c50-4e69-be6b-4bfe9ad5af86}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3c8122-a3c0-41f1-ba46-e3466ee407be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27230e10-84c4-4ec8-b2b0-c6174762c1b7}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fc4ebb-a0eb-44d8-b1e1-68e139543394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23630c2c-7e5f-4fd9-bc06-88b152b81418}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {533b1b92-244e-400e-949a-66ac11921a6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Handle
  Roof 132,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}; !- Thermal Zone Name

OS:Surface,
  {57640fc8-4983-4400-bf34-00d7c4b3d9ae}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e3eda4-e87b-4b1f-87a1-a5802385781a}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a9720a-21f1-48b0-adff-3db32b53e834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f49d710-2863-4e37-bcb5-c5c30f093a8f}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be96306-55fa-47fa-9ee7-36dc9561942b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d478ce-9ae7-453e-a3ab-7296ea041b26}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44912e0-dc29-474e-8aca-96562320cb51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532b6b8f-002d-4a02-97fc-77414b540710}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0941ebd-5ec3-4a8a-91c7-a78c8943d0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ddf971-6eca-4eb3-8e3b-3db3ca6454eb}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {455d856c-e0eb-44bb-b033-b48f5325b0a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Handle
  Roof 133,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}; !- Thermal Zone Name

OS:Surface,
  {d4ad50ae-504f-4d90-acb2-afba2403a2f9}, !- Handle
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aee5a67-7cba-4ac1-9bea-c1e1745ec042}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a62e24-ed4e-4a1a-95ac-2c49c5596d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4357d1-cd0f-4952-999b-ef6e0b9d02b9}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a00881-6e76-45b3-84d0-d30e23207f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6203c73-d9c1-4135-bfa7-dc537c8dd9f0}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa656754-1c87-41f8-8ba5-d950833c6add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be96306-55fa-47fa-9ee7-36dc9561942b}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f49d710-2863-4e37-bcb5-c5c30f093a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b8d7fd-79b7-4ecf-b0c2-e23cf9d3ce83}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc800dd8-a900-4ec5-a57d-0d6bbe0f6a8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Handle
  Roof 134,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}; !- Thermal Zone Name

OS:Surface,
  {52827871-7123-4630-93a7-88ee40b3c0d8}, !- Handle
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f1f446-c040-4167-a0cd-621c0688565a}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbb7ff4-fbd0-4bd5-8f85-059e686de691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f1336d-b8c6-4c25-88ab-ff8bc66e2bed}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e46f8b9-4e53-4510-9c2a-6f1b224df753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c545fc-c016-4174-80a9-dd04483bd783}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74181976-0968-42dd-9162-f14f93aee36e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a00881-6e76-45b3-84d0-d30e23207f13}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4357d1-cd0f-4952-999b-ef6e0b9d02b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cb6251-8125-429e-91ed-d21cfc003ab7}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acc52034-cbed-4e68-9d7d-462976867403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Handle
  Roof 135,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}; !- Thermal Zone Name

OS:Surface,
  {7dd74969-b16d-48df-9c35-154b648d61b4}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345ce8e5-8310-4ebc-a1da-7fd19266dfeb}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417f156b-5507-4e83-97ff-146786db9e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21988e06-2b9a-437f-92ba-5b95cd72a0da}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d1153e-60e1-4425-99ba-d25dd8bee741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19df8bd8-eb27-4f11-8248-3c08bc1d8ae9}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ef2304-e9d9-438d-8e9e-cc8ad25b557c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e46f8b9-4e53-4510-9c2a-6f1b224df753}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f1336d-b8c6-4c25-88ab-ff8bc66e2bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ff38f4-e106-444d-9983-dfeb2e44e530}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2758535e-9e3b-423f-b5a4-0ea898477ef3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Handle
  Roof 136,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {981b1936-7894-4375-8a68-907ba0398171}; !- Thermal Zone Name

OS:Surface,
  {3544e0d3-55d2-4554-812c-400dd55fee0e}, !- Handle
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18601f7a-6a3e-417f-922d-72537e4c3078}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c72b718-9a35-4d7f-8bb6-f788bba0ede4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cde46d3-9720-4f53-98ee-c263bbed0937}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1103d30-20ca-44ec-971f-d1e39d4ba2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213b011e-052d-4595-b7d2-f787aa17acd0}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8738a461-aa02-48ad-b76d-e1049d49b324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d1153e-60e1-4425-99ba-d25dd8bee741}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21988e06-2b9a-437f-92ba-5b95cd72a0da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282a78a7-c695-496b-8a1b-ce0148844444}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8eb180f-2218-4b97-af02-47e2b888e3e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Handle
  Roof 137,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e1f76ce-c294-41ef-999d-edde0ace1204}; !- Thermal Zone Name

OS:Surface,
  {231bb360-45de-4e09-8925-e9615d011726}, !- Handle
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00d130c-96ca-4e41-b0de-c003d7288985}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {319a278b-d49a-464e-b974-ecf5546d75af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d206dd-5099-4dc0-b914-c300bdc93d90}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d377e33-5a22-4015-83e5-dc971d7881a7}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9adaaf3-e2b2-43c0-9a69-649e34654ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1103d30-20ca-44ec-971f-d1e39d4ba2de}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cde46d3-9720-4f53-98ee-c263bbed0937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045917b6-8521-41d0-90af-aa795f33e857}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fac655dc-b767-4bbc-a80c-799dda251cb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Handle
  Roof 138,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b368672-e2dc-4672-8380-259b04ee4ebb}; !- Thermal Zone Name

OS:Surface,
  {8499f19a-b87f-4054-b303-b0203ce7be99}, !- Handle
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44558e0-eab9-4678-96be-f9776d0c9f22}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b951c0-00a5-4048-8725-0d2db5fed1b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50eb32c8-4bba-40cf-8607-7109567206a4}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1e4e76-73c5-4800-a3f2-535df9100334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa14a8f-abff-44af-9b82-e4385f441175}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c3c640-fa54-42e3-8fd2-fe408942f525}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a81f55-0361-4d78-b7f0-be7b0cd72c5d}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d0dfd06-5884-4a9c-a95d-c47b5ba4eed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Handle
  Roof 139,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}; !- Thermal Zone Name

OS:Surface,
  {226e0fea-eaec-4c29-a8a0-0274e7a1101c}, !- Handle
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76afb683-b99e-45ba-a6cb-55486d2f10a0}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12002547-564d-4408-8e5a-21859b1bab60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade2db13-700c-417e-a101-745dbb518525}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8fdcf5b-abfc-45da-864d-cfa0620a4d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db199bad-d023-4df1-a630-176d24802669}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1e4e76-73c5-4800-a3f2-535df9100334}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50eb32c8-4bba-40cf-8607-7109567206a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2457b3e0-b558-4c36-917e-700de0e025e2}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d435888-54c1-46e0-9474-52f4f2e992e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Handle
  Roof 140,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}; !- Thermal Zone Name

OS:Surface,
  {7d393b8c-1c41-4f86-8eda-577aa1f019ae}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea499bd0-5c31-457e-8990-cea3ec31c462}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6999e3-65b9-4890-914f-a98e500aa84a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ece07fb-0599-4315-b7e3-ccbde3f6e7ec}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bd302c-384d-41aa-82d5-ed9025c0b352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80daaaaf-3286-41f8-a71b-fc280f193657}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8fdcf5b-abfc-45da-864d-cfa0620a4d8b}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ade2db13-700c-417e-a101-745dbb518525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519d7bc6-01e3-449f-8f8d-2089c35ad60c}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68155c34-0615-40ce-b993-71e33ef91b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Handle
  Roof 141,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2673d10e-654e-441b-a080-fc7f45486c4a}; !- Thermal Zone Name

OS:Surface,
  {9e2b041c-0670-4ae2-8a8c-60d28bcad7ef}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1313801-7cc3-4c00-aa48-dbf300903ae7}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e750b13-0094-472b-ad28-e092e75b84f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6f1b1f-731d-4f7b-922e-296fe788f6dd}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dac171c-f7ef-4549-afe3-0676686abd3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c053b45c-b565-466a-9e7b-d06bbf652ccb}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bd302c-384d-41aa-82d5-ed9025c0b352}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ece07fb-0599-4315-b7e3-ccbde3f6e7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a79766-981f-4ec5-aff6-2c9a906cdc81}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ded128cc-fc79-48ca-8279-e4f9869ce866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Handle
  Roof 142,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}; !- Thermal Zone Name

OS:Surface,
  {35c186cf-cc56-4922-bff0-97651edb2217}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ff9b0e-be38-451b-825e-0bdc0e30a0da}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2620a6-c04c-41f9-89cf-eb5ffe923be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f09b26-f18b-4282-8015-c534a9621005}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25dba621-6e47-4a38-b50f-a27045a9d36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4909ec5c-28fa-483f-80c4-c5319e78ff9e}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dac171c-f7ef-4549-afe3-0676686abd3f}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6f1b1f-731d-4f7b-922e-296fe788f6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f70b58e1-d18f-499c-90e9-85c5c7601a02}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9c99d0c-8c2a-4492-92b1-123f7ba0bf71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Handle
  Roof 143,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}; !- Thermal Zone Name

OS:Surface,
  {452d7c94-b50f-466a-b6af-6222ea77319f}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3c8122-a3c0-41f1-ba46-e3466ee407be}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110d31f5-9c50-4e69-be6b-4bfe9ad5af86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02aea408-037f-4656-9048-df58e09576db}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d780bc-3cc8-4374-8480-1d37c0495845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2cf8d2-348f-4ab6-9607-4ebf0ec8b730}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25dba621-6e47-4a38-b50f-a27045a9d36b}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f09b26-f18b-4282-8015-c534a9621005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
