  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d65ed49-ddb2-4ac3-813b-dbde483e90ca}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {145919c7-7de7-4199-bbdf-18aedef30a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Handle
  Roof 144,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb376689-a750-4743-ad6b-15818cbddf88}; !- Thermal Zone Name

OS:Surface,
  {3ee8dd01-8d4b-467a-b182-75a7c45a64b6}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44912e0-dc29-474e-8aca-96562320cb51}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d478ce-9ae7-453e-a3ab-7296ea041b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92c8c95-d4b8-4e6c-ad53-46554dca6f7d}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260e8a7f-bbaf-4fea-aa3f-4190a528edef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68714160-acc3-4ab7-9d1a-264fc9462896}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d780bc-3cc8-4374-8480-1d37c0495845}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02aea408-037f-4656-9048-df58e09576db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -10, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -10, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e36048-8b5c-468d-852e-2a05f8c18a41}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15ee8e49-2e29-4bdf-996d-22039102ddec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -10, 0.1,        !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Handle
  Roof 145,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {208abd65-b27a-433b-9924-397f3114f818}; !- Thermal Zone Name

OS:Surface,
  {ac8a0ca1-cee3-4102-bc92-0a8793527697}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa656754-1c87-41f8-8ba5-d950833c6add}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6203c73-d9c1-4135-bfa7-dc537c8dd9f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fa325d-f9a7-4e53-a359-d33bbf138998}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87102b4-34ae-4fb3-afcb-7d07e9e81632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce03cf2b-86a6-4cda-a116-aea2e91e1f54}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260e8a7f-bbaf-4fea-aa3f-4190a528edef}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92c8c95-d4b8-4e6c-ad53-46554dca6f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76cbe173-4edf-4859-9768-e9374f348a43}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b93f61c5-809e-4e3e-b727-8e02a53534ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Handle
  Roof 146,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}; !- Thermal Zone Name

OS:Surface,
  {fe5e2015-67b7-48e6-b45a-977718afc8e9}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74181976-0968-42dd-9162-f14f93aee36e}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c545fc-c016-4174-80a9-dd04483bd783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef3c0d6-0c0f-444a-ad8d-4ab37650f255}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a93db7-d6e4-47c6-b349-b6665f6e26b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35926f21-a551-49cc-b144-54591a25d6e4}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87102b4-34ae-4fb3-afcb-7d07e9e81632}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fa325d-f9a7-4e53-a359-d33bbf138998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cffbd66-f1ab-4336-a733-6f23dafac067}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3e08473-e16b-4308-8835-61d85058adc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Handle
  Roof 147,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}; !- Thermal Zone Name

OS:Surface,
  {d62766f2-b32c-474d-825f-5ce16c6f854a}, !- Handle
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ef2304-e9d9-438d-8e9e-cc8ad25b557c}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19df8bd8-eb27-4f11-8248-3c08bc1d8ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23adaa00-af62-4f67-9439-0ab0ec378431}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd84ec7-1a9c-4608-9422-2c79485b18b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d5c746-cfe7-4b70-a027-14e0c2711fa2}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a93db7-d6e4-47c6-b349-b6665f6e26b7}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef3c0d6-0c0f-444a-ad8d-4ab37650f255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af26604f-036d-4b23-b37f-7aa13e582cea}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {634820cc-a286-4eb7-b714-db1e618b1ec2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Handle
  Roof 148,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}; !- Thermal Zone Name

OS:Surface,
  {3ddbb094-619e-4965-88e4-1f6cb1b5db8b}, !- Handle
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8738a461-aa02-48ad-b76d-e1049d49b324}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {213b011e-052d-4595-b7d2-f787aa17acd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e0a115-d94b-4fe8-b491-37ec02f97487}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {551c5bf0-b0ca-412c-bd78-56091c1f7c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41212d9c-f39e-4ead-8473-5d6fb992eae4}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd84ec7-1a9c-4608-9422-2c79485b18b0}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23adaa00-af62-4f67-9439-0ab0ec378431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ec68da-279f-4728-bdb6-4588aae56bd5}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {106657dd-99ad-4e63-895c-c95afa90448a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Handle
  Roof 149,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}; !- Thermal Zone Name

OS:Surface,
  {1d707f8f-0bab-4e65-b321-5f006117bf9d}, !- Handle
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9adaaf3-e2b2-43c0-9a69-649e34654ba1}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d377e33-5a22-4015-83e5-dc971d7881a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8976ced9-ac7b-4017-92a3-f6bcf95678cf}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ed36a8-7bcd-4722-bb13-a96b6ff93654}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551c5bf0-b0ca-412c-bd78-56091c1f7c99}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e0a115-d94b-4fe8-b491-37ec02f97487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03ce0e2-eded-4f21-b174-13b09469d57d}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84335429-a950-42e2-bd6c-1fa12aaa8c20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b64e028-5a13-4de1-96f4-e1d5ec815e38}, !- Zone Air Inlet Port List
  {1d54e7f8-4fe4-4c7b-a743-77a516ac0718}, !- Zone Air Exhaust Port List
  {d70b659a-25cf-4076-8108-ce5e14257f02}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9727a99-e7b5-4779-b9f0-5857be9755a5}, !- Handle
  Node 19,                                !- Name
  {d70b659a-25cf-4076-8108-ce5e14257f02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d70b659a-25cf-4076-8108-ce5e14257f02}, !- Handle
  {7edc68f3-151e-4d66-8ebd-d0f7fdde5582}, !- Name
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}, !- Source Object
  11,                                     !- Outlet Port
  {f9727a99-e7b5-4779-b9f0-5857be9755a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b64e028-5a13-4de1-96f4-e1d5ec815e38}, !- Handle
  Port List 37,                           !- Name
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}; !- HVAC Component

OS:PortList,
  {1d54e7f8-4fe4-4c7b-a743-77a516ac0718}, !- Handle
  Port List 38,                           !- Name
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}; !- HVAC Component

OS:Sizing:Zone,
  {8c634ca1-fe07-44ac-8606-0fe65923ae49}, !- Handle
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a110aaa-80c3-4eef-8032-f84a0ef4ec74}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6c79c11c-aa02-4ac8-975a-d76f5053d1d5}; !- Thermal Zone

OS:ThermalZone,
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e11b004e-8c25-4d77-b608-d46166b87d5f}, !- Zone Air Inlet Port List
  {1a9d24a5-99c2-4549-b4eb-d09f73b527d5}, !- Zone Air Exhaust Port List
  {b4a17195-dd36-4f7a-a7ef-8892f2249b13}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85afa03b-9c94-4ff2-a248-7578ee45e01c}, !- Handle
  Node 20,                                !- Name
  {b4a17195-dd36-4f7a-a7ef-8892f2249b13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4a17195-dd36-4f7a-a7ef-8892f2249b13}, !- Handle
  {891692f4-fdce-4836-9a63-85626626451d}, !- Name
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}, !- Source Object
  11,                                     !- Outlet Port
  {85afa03b-9c94-4ff2-a248-7578ee45e01c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e11b004e-8c25-4d77-b608-d46166b87d5f}, !- Handle
  Port List 39,                           !- Name
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}; !- HVAC Component

OS:PortList,
  {1a9d24a5-99c2-4549-b4eb-d09f73b527d5}, !- Handle
  Port List 40,                           !- Name
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}; !- HVAC Component

OS:Sizing:Zone,
  {7e65cbbc-f9f0-4d92-b7b3-328e11a0a363}, !- Handle
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0910382c-7267-47a8-89fd-458cbf7efb93}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {bdd703cc-ff4b-4f4d-bf88-a8d4aca6924d}; !- Thermal Zone

OS:ThermalZone,
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e899bf-4dc2-46f9-9924-a340142658ee}, !- Zone Air Inlet Port List
  {c80c31c6-3e21-4645-817b-2537d1434d69}, !- Zone Air Exhaust Port List
  {ab4de08c-8cea-4209-85db-ed34ccc5aad7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26799f51-f710-4b05-b645-7ee858755856}, !- Handle
  Node 21,                                !- Name
  {ab4de08c-8cea-4209-85db-ed34ccc5aad7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab4de08c-8cea-4209-85db-ed34ccc5aad7}, !- Handle
  {d130b442-dbdb-4afc-af66-8f05913e4fdf}, !- Name
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}, !- Source Object
  11,                                     !- Outlet Port
  {26799f51-f710-4b05-b645-7ee858755856}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e899bf-4dc2-46f9-9924-a340142658ee}, !- Handle
  Port List 41,                           !- Name
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}; !- HVAC Component

OS:PortList,
  {c80c31c6-3e21-4645-817b-2537d1434d69}, !- Handle
  Port List 42,                           !- Name
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}; !- HVAC Component

OS:Sizing:Zone,
  {c49b99a3-f445-4d5e-bc96-961df6f7fc2d}, !- Handle
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ba7fbb9d-23f7-4a35-9a87-4d4ac3b5a346}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {36fe7bd5-68bf-4296-833f-451ce4ed3fae}; !- Thermal Zone

OS:ThermalZone,
  {b941fdca-1d3c-459d-97c5-248954b40fe1}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b35fafd2-bfa5-4d46-90a9-794234fbc6a8}, !- Zone Air Inlet Port List
  {6078e5a6-fdb9-4d04-8e1c-b292398cbaf0}, !- Zone Air Exhaust Port List
  {5c1a1842-1224-4d00-b3c7-38165321606e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d14866d-c7d2-4d12-a3ad-6a3038c7be5c}, !- Handle
  Node 22,                                !- Name
  {5c1a1842-1224-4d00-b3c7-38165321606e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c1a1842-1224-4d00-b3c7-38165321606e}, !- Handle
  {ff530c5b-3f91-445d-b9c5-d258adc04a04}, !- Name
  {b941fdca-1d3c-459d-97c5-248954b40fe1}, !- Source Object
  11,                                     !- Outlet Port
  {9d14866d-c7d2-4d12-a3ad-6a3038c7be5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b35fafd2-bfa5-4d46-90a9-794234fbc6a8}, !- Handle
  Port List 43,                           !- Name
  {b941fdca-1d3c-459d-97c5-248954b40fe1}; !- HVAC Component

OS:PortList,
  {6078e5a6-fdb9-4d04-8e1c-b292398cbaf0}, !- Handle
  Port List 44,                           !- Name
  {b941fdca-1d3c-459d-97c5-248954b40fe1}; !- HVAC Component

OS:Sizing:Zone,
  {85bdf5cf-8044-4797-8271-5c1904961922}, !- Handle
  {b941fdca-1d3c-459d-97c5-248954b40fe1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff4a54c5-de9b-429d-af85-aa3bd8732c56}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b941fdca-1d3c-459d-97c5-248954b40fe1}; !- Thermal Zone

OS:ThermalZone,
  {25ffe67a-b764-4f15-affb-cacbdfae9455}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dca56373-ff45-4a38-ae1c-fbc96a3b66f2}, !- Zone Air Inlet Port List
  {1ca85961-92cb-44c5-81ef-f00acef99857}, !- Zone Air Exhaust Port List
  {4a4401ae-4524-41ea-bee9-2f299aae0c62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {119a512f-6903-48f1-8069-c628f00e39fe}, !- Handle
  Node 23,                                !- Name
  {4a4401ae-4524-41ea-bee9-2f299aae0c62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4401ae-4524-41ea-bee9-2f299aae0c62}, !- Handle
  {40c501ae-28ac-4013-8c61-755bbba34bbc}, !- Name
  {25ffe67a-b764-4f15-affb-cacbdfae9455}, !- Source Object
  11,                                     !- Outlet Port
  {119a512f-6903-48f1-8069-c628f00e39fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dca56373-ff45-4a38-ae1c-fbc96a3b66f2}, !- Handle
  Port List 45,                           !- Name
  {25ffe67a-b764-4f15-affb-cacbdfae9455}; !- HVAC Component

OS:PortList,
  {1ca85961-92cb-44c5-81ef-f00acef99857}, !- Handle
  Port List 46,                           !- Name
  {25ffe67a-b764-4f15-affb-cacbdfae9455}; !- HVAC Component

OS:Sizing:Zone,
  {e4799e02-91ef-4601-bd82-6143fac356e5}, !- Handle
  {25ffe67a-b764-4f15-affb-cacbdfae9455}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64ca4207-4b37-4968-8526-2844757aba3d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {25ffe67a-b764-4f15-affb-cacbdfae9455}; !- Thermal Zone

OS:ThermalZone,
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a72cd5e-2121-496f-b322-4e2564a92bef}, !- Zone Air Inlet Port List
  {a447fd4a-576c-456c-9291-35a0eba1b1d1}, !- Zone Air Exhaust Port List
  {a39bbd53-28d0-41ec-86bd-326ae2792609}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6220e484-e0c8-4e77-bd49-7903a1a1ff60}, !- Handle
  Node 24,                                !- Name
  {a39bbd53-28d0-41ec-86bd-326ae2792609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a39bbd53-28d0-41ec-86bd-326ae2792609}, !- Handle
  {906fc937-1179-405a-9abb-b5ca573032f6}, !- Name
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}, !- Source Object
  11,                                     !- Outlet Port
  {6220e484-e0c8-4e77-bd49-7903a1a1ff60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a72cd5e-2121-496f-b322-4e2564a92bef}, !- Handle
  Port List 47,                           !- Name
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}; !- HVAC Component

OS:PortList,
  {a447fd4a-576c-456c-9291-35a0eba1b1d1}, !- Handle
  Port List 48,                           !- Name
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}; !- HVAC Component

OS:Sizing:Zone,
  {abc4cd3d-8669-4ce1-aafb-324e75383bfd}, !- Handle
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ae94c7d-33fa-4c79-9112-710056b81bfc}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {6021dc4c-a3a0-48c7-97f8-43d90e0e515b}; !- Thermal Zone

OS:ThermalZone,
  {2a6c8405-041c-4808-93d2-c76c8228a21a}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcc7f1f2-3c39-42a9-98d4-b8321c962f09}, !- Zone Air Inlet Port List
  {786766df-be07-4219-ae1d-e7ff55fd3958}, !- Zone Air Exhaust Port List
  {a518c1c1-fd1d-424b-8916-7c35eb80fc1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0219d03-6947-4ade-bf6c-ed03159c70af}, !- Handle
  Node 25,                                !- Name
  {a518c1c1-fd1d-424b-8916-7c35eb80fc1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a518c1c1-fd1d-424b-8916-7c35eb80fc1b}, !- Handle
  {e9a6eab4-01e1-48e7-a82a-70c31573c3da}, !- Name
  {2a6c8405-041c-4808-93d2-c76c8228a21a}, !- Source Object
  11,                                     !- Outlet Port
  {c0219d03-6947-4ade-bf6c-ed03159c70af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcc7f1f2-3c39-42a9-98d4-b8321c962f09}, !- Handle
  Port List 49,                           !- Name
  {2a6c8405-041c-4808-93d2-c76c8228a21a}; !- HVAC Component

OS:PortList,
  {786766df-be07-4219-ae1d-e7ff55fd3958}, !- Handle
  Port List 50,                           !- Name
  {2a6c8405-041c-4808-93d2-c76c8228a21a}; !- HVAC Component

OS:Sizing:Zone,
  {02c563f0-eaba-4962-bbeb-dddd065e8530}, !- Handle
  {2a6c8405-041c-4808-93d2-c76c8228a21a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e75b7860-893f-4eeb-a973-cba80f06e7da}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {2a6c8405-041c-4808-93d2-c76c8228a21a}; !- Thermal Zone

OS:ThermalZone,
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b47c532d-8690-4a0b-8387-b4ff483baa6d}, !- Zone Air Inlet Port List
  {a8733fd6-009f-4094-a0fc-441c5134c90d}, !- Zone Air Exhaust Port List
  {6563e8ab-7b73-4ee5-b775-eb932ecf04d7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81161191-0547-4541-ada5-fb67ce8aaaa9}, !- Handle
  Node 26,                                !- Name
  {6563e8ab-7b73-4ee5-b775-eb932ecf04d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6563e8ab-7b73-4ee5-b775-eb932ecf04d7}, !- Handle
  {63eab85c-ca32-4895-b20c-c86c93bee684}, !- Name
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}, !- Source Object
  11,                                     !- Outlet Port
  {81161191-0547-4541-ada5-fb67ce8aaaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b47c532d-8690-4a0b-8387-b4ff483baa6d}, !- Handle
  Port List 51,                           !- Name
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}; !- HVAC Component

OS:PortList,
  {a8733fd6-009f-4094-a0fc-441c5134c90d}, !- Handle
  Port List 52,                           !- Name
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}; !- HVAC Component

OS:Sizing:Zone,
  {435ec23f-68e2-4912-98df-dc726be4e5b4}, !- Handle
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14a9e02d-ee39-424f-9ee7-bb7f4ce83571}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {3a0a5024-d8ad-463b-bf9b-a946fa2b8da1}; !- Thermal Zone

OS:ThermalZone,
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87a63e5c-a0f1-40fe-abba-aabf25419b6e}, !- Zone Air Inlet Port List
  {7e6fb976-9538-4150-8261-c5ee2b9fa9f2}, !- Zone Air Exhaust Port List
  {e469a96c-d1f9-4c44-9be4-ddcee2bc5c2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93903cd1-2c6b-4c82-aaee-98bb2d28641b}, !- Handle
  Node 27,                                !- Name
  {e469a96c-d1f9-4c44-9be4-ddcee2bc5c2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e469a96c-d1f9-4c44-9be4-ddcee2bc5c2a}, !- Handle
  {a2142389-b3e1-4cd2-8b53-480626502c7d}, !- Name
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}, !- Source Object
  11,                                     !- Outlet Port
  {93903cd1-2c6b-4c82-aaee-98bb2d28641b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a63e5c-a0f1-40fe-abba-aabf25419b6e}, !- Handle
  Port List 53,                           !- Name
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}; !- HVAC Component

OS:PortList,
  {7e6fb976-9538-4150-8261-c5ee2b9fa9f2}, !- Handle
  Port List 54,                           !- Name
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}; !- HVAC Component

OS:Sizing:Zone,
  {9cee34b8-8a3b-4ea2-96ac-4962cbbca5ba}, !- Handle
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45458b64-eca5-4e58-9dde-1f91442fe3ad}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {8475c576-b847-4d5f-b6ed-f9b5d31517bf}; !- Thermal Zone

OS:ThermalZone,
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7885c34a-32dd-4038-82ea-24547c962aa9}, !- Zone Air Inlet Port List
  {ac4c048f-5ad0-4473-896b-85c1537884b4}, !- Zone Air Exhaust Port List
  {3552e5a7-a60e-459c-a439-ab5db237aa83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edbe56b6-ab10-4b30-bc2e-5f07a4e60469}, !- Handle
  Node 28,                                !- Name
  {3552e5a7-a60e-459c-a439-ab5db237aa83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3552e5a7-a60e-459c-a439-ab5db237aa83}, !- Handle
  {434c8fc9-acf4-4d15-9aa7-e1387ac51ccd}, !- Name
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}, !- Source Object
  11,                                     !- Outlet Port
  {edbe56b6-ab10-4b30-bc2e-5f07a4e60469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7885c34a-32dd-4038-82ea-24547c962aa9}, !- Handle
  Port List 55,                           !- Name
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}; !- HVAC Component

OS:PortList,
  {ac4c048f-5ad0-4473-896b-85c1537884b4}, !- Handle
  Port List 56,                           !- Name
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}; !- HVAC Component

OS:Sizing:Zone,
  {5dfe7ec3-c220-4ea1-aa3a-cb88371147f5}, !- Handle
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eefa6dfe-5be9-4107-964d-9d5aca26beb1}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {5854a45e-93b3-4fe0-a0bd-aeb820938888}; !- Thermal Zone

OS:ThermalZone,
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81e256fe-56a0-4b7d-b58f-525451844d00}, !- Zone Air Inlet Port List
  {ec4dfc73-d8f7-4294-9190-deed9d50beb4}, !- Zone Air Exhaust Port List
  {b454f861-4748-4de4-8846-dcb7ffff08bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7315f340-fca5-4002-8010-335e4a56ed1f}, !- Handle
  Node 29,                                !- Name
  {b454f861-4748-4de4-8846-dcb7ffff08bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b454f861-4748-4de4-8846-dcb7ffff08bd}, !- Handle
  {138a8232-2f21-455d-875e-b25d80c8d7db}, !- Name
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}, !- Source Object
  11,                                     !- Outlet Port
  {7315f340-fca5-4002-8010-335e4a56ed1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81e256fe-56a0-4b7d-b58f-525451844d00}, !- Handle
  Port List 57,                           !- Name
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}; !- HVAC Component

OS:PortList,
  {ec4dfc73-d8f7-4294-9190-deed9d50beb4}, !- Handle
  Port List 58,                           !- Name
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}; !- HVAC Component

OS:Sizing:Zone,
  {345e8e55-f2ea-4505-8d83-fff72d332714}, !- Handle
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39f88292-52ac-4c38-88c2-4b90765d9c8d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {2e23d484-3f0d-4e06-be24-0ad1cd985330}; !- Thermal Zone

OS:ThermalZone,
  {795fd58e-9854-438d-9576-d1c90fd5b68b}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {426b0ad8-bc31-48a4-a8c5-29b48bc4253a}, !- Zone Air Inlet Port List
  {7fb76d1e-1eb9-4769-bdc7-80fee2747876}, !- Zone Air Exhaust Port List
  {6fb07e25-3de1-41de-ad8a-696f3763afe2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc76c411-c0b3-4751-84b7-285c62d4d219}, !- Handle
  Node 30,                                !- Name
  {6fb07e25-3de1-41de-ad8a-696f3763afe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fb07e25-3de1-41de-ad8a-696f3763afe2}, !- Handle
  {d6f2a552-a30b-4ccf-866b-f9460d1c494c}, !- Name
  {795fd58e-9854-438d-9576-d1c90fd5b68b}, !- Source Object
  11,                                     !- Outlet Port
  {bc76c411-c0b3-4751-84b7-285c62d4d219}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {426b0ad8-bc31-48a4-a8c5-29b48bc4253a}, !- Handle
  Port List 59,                           !- Name
  {795fd58e-9854-438d-9576-d1c90fd5b68b}; !- HVAC Component

OS:PortList,
  {7fb76d1e-1eb9-4769-bdc7-80fee2747876}, !- Handle
  Port List 60,                           !- Name
  {795fd58e-9854-438d-9576-d1c90fd5b68b}; !- HVAC Component

OS:Sizing:Zone,
  {a5c546c9-8da6-4dc0-8c2a-4e63137696b6}, !- Handle
  {795fd58e-9854-438d-9576-d1c90fd5b68b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef5b5a98-3690-475a-814f-001a8ffa315c}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {795fd58e-9854-438d-9576-d1c90fd5b68b}; !- Thermal Zone

OS:ThermalZone,
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38347fd6-a21e-46b8-9e72-a6874f731e90}, !- Zone Air Inlet Port List
  {cc031d87-549f-44e3-a105-aee8492735b1}, !- Zone Air Exhaust Port List
  {cc44acd1-fd4d-4645-b537-55d9d1b2753a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da6cd378-71a2-465f-8ff0-648d5084fff5}, !- Handle
  Node 31,                                !- Name
  {cc44acd1-fd4d-4645-b537-55d9d1b2753a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc44acd1-fd4d-4645-b537-55d9d1b2753a}, !- Handle
  {fb2622e1-0c5d-4f92-91e1-3d7cc95f6537}, !- Name
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}, !- Source Object
  11,                                     !- Outlet Port
  {da6cd378-71a2-465f-8ff0-648d5084fff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38347fd6-a21e-46b8-9e72-a6874f731e90}, !- Handle
  Port List 61,                           !- Name
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}; !- HVAC Component

OS:PortList,
  {cc031d87-549f-44e3-a105-aee8492735b1}, !- Handle
  Port List 62,                           !- Name
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}; !- HVAC Component

OS:Sizing:Zone,
  {47c8024b-d1cd-4f1c-b393-1eacc2731f51}, !- Handle
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f654bfa0-5b76-453b-bf70-2b126eeb9ab9}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {bbcd2854-1eba-4f3c-9431-207565fe2dd8}; !- Thermal Zone

OS:ThermalZone,
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d54e67be-a04a-4e6f-8091-4fae9bcf2109}, !- Zone Air Inlet Port List
  {1c1c4906-2c72-4df5-9105-044c4ac46166}, !- Zone Air Exhaust Port List
  {bca27ec7-9ac6-4012-978a-5f67f6151479}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04d2c9fd-b109-4981-b62f-7fbca343b662}, !- Handle
  Node 32,                                !- Name
  {bca27ec7-9ac6-4012-978a-5f67f6151479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca27ec7-9ac6-4012-978a-5f67f6151479}, !- Handle
  {42d01dbd-0fdb-4d6c-8d0f-15f7ea2e41f6}, !- Name
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}, !- Source Object
  11,                                     !- Outlet Port
  {04d2c9fd-b109-4981-b62f-7fbca343b662}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d54e67be-a04a-4e6f-8091-4fae9bcf2109}, !- Handle
  Port List 63,                           !- Name
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}; !- HVAC Component

OS:PortList,
  {1c1c4906-2c72-4df5-9105-044c4ac46166}, !- Handle
  Port List 64,                           !- Name
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}; !- HVAC Component

OS:Sizing:Zone,
  {f4927381-bec9-441f-b407-b554f2544e78}, !- Handle
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1be9daa-46c5-4df4-a0b2-1ca303a57888}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {923d3525-3569-48dd-8e02-cc27d4ded2c5}; !- Thermal Zone

OS:ThermalZone,
  {fb376689-a750-4743-ad6b-15818cbddf88}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bdac9cd-b27a-4714-a8b2-6ac9c9796ae6}, !- Zone Air Inlet Port List
  {5e747abe-5453-4bd3-ad26-1396719ae691}, !- Zone Air Exhaust Port List
  {331aa94e-d25b-427b-991b-41f8c10b9080}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f398fd09-b4ad-42b9-9f2f-fd5f6091b86b}, !- Handle
  Node 33,                                !- Name
  {331aa94e-d25b-427b-991b-41f8c10b9080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {331aa94e-d25b-427b-991b-41f8c10b9080}, !- Handle
  {16b78263-8fb4-4fe8-8d24-6e04a939fad6}, !- Name
  {fb376689-a750-4743-ad6b-15818cbddf88}, !- Source Object
  11,                                     !- Outlet Port
  {f398fd09-b4ad-42b9-9f2f-fd5f6091b86b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bdac9cd-b27a-4714-a8b2-6ac9c9796ae6}, !- Handle
  Port List 65,                           !- Name
  {fb376689-a750-4743-ad6b-15818cbddf88}; !- HVAC Component

OS:PortList,
  {5e747abe-5453-4bd3-ad26-1396719ae691}, !- Handle
  Port List 66,                           !- Name
  {fb376689-a750-4743-ad6b-15818cbddf88}; !- HVAC Component

OS:Sizing:Zone,
  {28e0bc61-5b6d-4511-8bd1-578f994a5a07}, !- Handle
  {fb376689-a750-4743-ad6b-15818cbddf88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32c38f0a-9418-49d4-886b-07a17ab24601}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {fb376689-a750-4743-ad6b-15818cbddf88}; !- Thermal Zone

OS:ThermalZone,
  {6d292b74-463e-49c7-a914-d48d6614ff7e}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4b13a5a-a1cd-41a4-8e96-94c3e6013951}, !- Zone Air Inlet Port List
  {252a79b0-6e07-47c2-a419-82b52721a30f}, !- Zone Air Exhaust Port List
  {bb80a93d-f0c2-47e2-b5e3-fce3a6d3759c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {612440d9-12e7-4859-a08a-a439066a621f}, !- Handle
  Node 34,                                !- Name
  {bb80a93d-f0c2-47e2-b5e3-fce3a6d3759c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb80a93d-f0c2-47e2-b5e3-fce3a6d3759c}, !- Handle
  {23fff67b-f664-4368-bb0c-9cc69440d679}, !- Name
  {6d292b74-463e-49c7-a914-d48d6614ff7e}, !- Source Object
  11,                                     !- Outlet Port
  {612440d9-12e7-4859-a08a-a439066a621f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4b13a5a-a1cd-41a4-8e96-94c3e6013951}, !- Handle
  Port List 67,                           !- Name
  {6d292b74-463e-49c7-a914-d48d6614ff7e}; !- HVAC Component

OS:PortList,
  {252a79b0-6e07-47c2-a419-82b52721a30f}, !- Handle
  Port List 68,                           !- Name
  {6d292b74-463e-49c7-a914-d48d6614ff7e}; !- HVAC Component

OS:Sizing:Zone,
  {38fcae4c-c94f-4487-b0fb-1794abbc7a3c}, !- Handle
  {6d292b74-463e-49c7-a914-d48d6614ff7e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d4cf818-ceea-4e07-83d6-1f5c8b3c2e84}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {6d292b74-463e-49c7-a914-d48d6614ff7e}; !- Thermal Zone

OS:ThermalZone,
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42be116a-abf0-4f4f-a739-86ed7f023d88}, !- Zone Air Inlet Port List
  {95ee1a12-971c-45d5-9e87-28d05ceb3f0e}, !- Zone Air Exhaust Port List
  {5bcc352f-6515-4aea-b88a-5ae2a0a4b283}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13ef0841-8d4a-494c-b4ed-38ec57632f1a}, !- Handle
  Node 35,                                !- Name
  {5bcc352f-6515-4aea-b88a-5ae2a0a4b283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bcc352f-6515-4aea-b88a-5ae2a0a4b283}, !- Handle
  {d833d562-b43c-404d-88f8-f8174eb64fdb}, !- Name
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}, !- Source Object
  11,                                     !- Outlet Port
  {13ef0841-8d4a-494c-b4ed-38ec57632f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42be116a-abf0-4f4f-a739-86ed7f023d88}, !- Handle
  Port List 69,                           !- Name
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}; !- HVAC Component

OS:PortList,
  {95ee1a12-971c-45d5-9e87-28d05ceb3f0e}, !- Handle
  Port List 70,                           !- Name
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}; !- HVAC Component

OS:Sizing:Zone,
  {c7b7ebb5-69f5-4537-ad6d-34c49b911086}, !- Handle
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5452e7a-4334-479e-9d91-ba51af90ee42}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}; !- Thermal Zone

OS:ThermalZone,
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3914e59-4cae-4a87-8474-858c042e27c4}, !- Zone Air Inlet Port List
  {7df4a5cf-9152-4a4c-9a4d-b97b3aa95d83}, !- Zone Air Exhaust Port List
  {151f291e-c322-4037-87dd-a1b7397b9230}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b7a4d4-8630-4373-9718-08135ca2bf21}, !- Handle
  Node 36,                                !- Name
  {151f291e-c322-4037-87dd-a1b7397b9230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {151f291e-c322-4037-87dd-a1b7397b9230}, !- Handle
  {e61e10ed-6902-44ba-9f51-def1e59cf9f7}, !- Name
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}, !- Source Object
  11,                                     !- Outlet Port
  {99b7a4d4-8630-4373-9718-08135ca2bf21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3914e59-4cae-4a87-8474-858c042e27c4}, !- Handle
  Port List 71,                           !- Name
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}; !- HVAC Component

OS:PortList,
  {7df4a5cf-9152-4a4c-9a4d-b97b3aa95d83}, !- Handle
  Port List 72,                           !- Name
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}; !- HVAC Component

OS:Sizing:Zone,
  {292e3b5f-6e7b-4325-9801-1f62fb9474d1}, !- Handle
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dcc0e4d1-43fc-4a24-98ae-21cf832b0e1c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {e4bfdea3-efa0-4f5d-9e50-454922bf082d}; !- Thermal Zone

OS:ThermalZone,
  {37942c30-b538-48c7-ba91-9fd9c748241b}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2e7988c-fd19-4d78-9a2b-cc2d873a5d7a}, !- Zone Air Inlet Port List
  {de46ff56-cce9-4db6-bda8-7b146bf12a23}, !- Zone Air Exhaust Port List
  {f2fde650-cc48-43a1-bc6f-9998ed8b5a94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {680960df-c03a-4e9b-af7c-80cd8ddf3807}, !- Handle
  Node 37,                                !- Name
  {f2fde650-cc48-43a1-bc6f-9998ed8b5a94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2fde650-cc48-43a1-bc6f-9998ed8b5a94}, !- Handle
  {3439294f-8c17-42a4-839a-91046f746b99}, !- Name
  {37942c30-b538-48c7-ba91-9fd9c748241b}, !- Source Object
  11,                                     !- Outlet Port
  {680960df-c03a-4e9b-af7c-80cd8ddf3807}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2e7988c-fd19-4d78-9a2b-cc2d873a5d7a}, !- Handle
  Port List 73,                           !- Name
  {37942c30-b538-48c7-ba91-9fd9c748241b}; !- HVAC Component

OS:PortList,
  {de46ff56-cce9-4db6-bda8-7b146bf12a23}, !- Handle
  Port List 74,                           !- Name
  {37942c30-b538-48c7-ba91-9fd9c748241b}; !- HVAC Component

OS:Sizing:Zone,
  {88b294fa-0c08-48ab-ab8d-699e52f2acb3}, !- Handle
  {37942c30-b538-48c7-ba91-9fd9c748241b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af027289-5e29-4857-ae5b-93596e8f40d8}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {37942c30-b538-48c7-ba91-9fd9c748241b}; !- Thermal Zone

OS:ThermalZone,
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0c487ac-cfeb-4e85-a3b4-0ece5e596cd5}, !- Zone Air Inlet Port List
  {552eacbf-c801-42d8-aba5-0937ae2d5201}, !- Zone Air Exhaust Port List
  {fcb656a1-4719-47a3-869b-23d2403d6773}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c9e1683-eef4-418c-9987-61c8831c5953}, !- Handle
  Node 38,                                !- Name
  {fcb656a1-4719-47a3-869b-23d2403d6773}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb656a1-4719-47a3-869b-23d2403d6773}, !- Handle
  {b543a82b-acb2-4a4c-b224-ed8c7557e2bc}, !- Name
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}, !- Source Object
  11,                                     !- Outlet Port
  {6c9e1683-eef4-418c-9987-61c8831c5953}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0c487ac-cfeb-4e85-a3b4-0ece5e596cd5}, !- Handle
  Port List 75,                           !- Name
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}; !- HVAC Component

OS:PortList,
  {552eacbf-c801-42d8-aba5-0937ae2d5201}, !- Handle
  Port List 76,                           !- Name
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}; !- HVAC Component

OS:Sizing:Zone,
  {a4f8174c-352d-4c95-a066-f5dacf0f6789}, !- Handle
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfb17dff-fef8-43c2-bcba-90718a15ff86}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {0cfdcf62-ddca-4631-9a4f-ab1aae14b937}; !- Thermal Zone

OS:ThermalZone,
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {378f27a5-6ea0-4f25-99e2-710d0a644b6e}, !- Zone Air Inlet Port List
  {0e4fc7ad-cce4-4dfd-b1f1-b00571bedec4}, !- Zone Air Exhaust Port List
  {6ceb4138-974e-4f80-bfb5-b130f5ad158a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53f873c7-ffc5-4a80-bfb4-f02b012ed668}, !- Handle
  Node 39,                                !- Name
  {6ceb4138-974e-4f80-bfb5-b130f5ad158a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ceb4138-974e-4f80-bfb5-b130f5ad158a}, !- Handle
  {64d86fad-2abe-4ff8-b5b2-20906b8f6fd1}, !- Name
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}, !- Source Object
  11,                                     !- Outlet Port
  {53f873c7-ffc5-4a80-bfb4-f02b012ed668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {378f27a5-6ea0-4f25-99e2-710d0a644b6e}, !- Handle
  Port List 77,                           !- Name
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}; !- HVAC Component

OS:PortList,
  {0e4fc7ad-cce4-4dfd-b1f1-b00571bedec4}, !- Handle
  Port List 78,                           !- Name
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}; !- HVAC Component

OS:Sizing:Zone,
  {1ee376a6-e31f-41df-87eb-e39c400fa2ca}, !- Handle
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7fd7d2db-b932-436e-a6f9-7091278ba51a}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {6c91d618-7ac3-4d75-b5ac-c07d991baf26}; !- Thermal Zone

OS:ThermalZone,
  {dbedf160-da96-44f2-95ca-301af8c700ab}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {982c4782-0397-4d02-9e23-a2cc1b2aca5b}, !- Zone Air Inlet Port List
  {98e83ff8-612c-4e96-a321-1f91f1091465}, !- Zone Air Exhaust Port List
  {a529201a-f124-4e0b-8076-0083d204f86d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ed2114c-fd24-49e3-8932-e005cd797d8f}, !- Handle
  Node 40,                                !- Name
  {a529201a-f124-4e0b-8076-0083d204f86d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a529201a-f124-4e0b-8076-0083d204f86d}, !- Handle
  {85d0bb9e-c120-4c95-80c3-57f1b34456a2}, !- Name
  {dbedf160-da96-44f2-95ca-301af8c700ab}, !- Source Object
  11,                                     !- Outlet Port
  {4ed2114c-fd24-49e3-8932-e005cd797d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {982c4782-0397-4d02-9e23-a2cc1b2aca5b}, !- Handle
  Port List 79,                           !- Name
  {dbedf160-da96-44f2-95ca-301af8c700ab}; !- HVAC Component

OS:PortList,
  {98e83ff8-612c-4e96-a321-1f91f1091465}, !- Handle
  Port List 80,                           !- Name
  {dbedf160-da96-44f2-95ca-301af8c700ab}; !- HVAC Component

OS:Sizing:Zone,
  {e0b9e316-7aec-408c-a68e-b9b1e389df6b}, !- Handle
  {dbedf160-da96-44f2-95ca-301af8c700ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f9968dd3-8f88-4aa8-b194-39277f79cf8c}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {dbedf160-da96-44f2-95ca-301af8c700ab}; !- Thermal Zone

OS:ThermalZone,
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc7799ba-ea15-4992-b48e-430a7026db27}, !- Zone Air Inlet Port List
  {a26839e9-6782-4ebb-b89b-3c6b62d4b737}, !- Zone Air Exhaust Port List
  {f774ea30-1479-4e7a-ab3a-031e369bd699}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {164d8f6b-1218-4631-a7d0-6783a903a435}, !- Handle
  Node 41,                                !- Name
  {f774ea30-1479-4e7a-ab3a-031e369bd699}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f774ea30-1479-4e7a-ab3a-031e369bd699}, !- Handle
  {84401027-b9fa-4955-a9b1-ad233d90aa67}, !- Name
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}, !- Source Object
  11,                                     !- Outlet Port
  {164d8f6b-1218-4631-a7d0-6783a903a435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc7799ba-ea15-4992-b48e-430a7026db27}, !- Handle
  Port List 81,                           !- Name
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}; !- HVAC Component

OS:PortList,
  {a26839e9-6782-4ebb-b89b-3c6b62d4b737}, !- Handle
  Port List 82,                           !- Name
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}; !- HVAC Component

OS:Sizing:Zone,
  {71e262d3-3135-44da-8822-120a68396d6d}, !- Handle
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2b6f8a8-fc7e-490e-abf3-446c4cf80a2d}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {d9db1e2c-ae80-44eb-bdef-8d6af69801d4}; !- Thermal Zone

OS:ThermalZone,
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d82602ec-b249-4f06-b76f-01efb5e3fdb6}, !- Zone Air Inlet Port List
  {39e7bdf5-a282-4c98-9624-ea4263022d61}, !- Zone Air Exhaust Port List
  {80d61398-f7cc-42ef-8063-6783723eaf58}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e90cedd-4226-4a21-892c-4f7fe7afcf95}, !- Handle
  Node 42,                                !- Name
  {80d61398-f7cc-42ef-8063-6783723eaf58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d61398-f7cc-42ef-8063-6783723eaf58}, !- Handle
  {3cff84c9-fe8c-4af7-b78a-1e8662be6027}, !- Name
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}, !- Source Object
  11,                                     !- Outlet Port
  {6e90cedd-4226-4a21-892c-4f7fe7afcf95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d82602ec-b249-4f06-b76f-01efb5e3fdb6}, !- Handle
  Port List 83,                           !- Name
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}; !- HVAC Component

OS:PortList,
  {39e7bdf5-a282-4c98-9624-ea4263022d61}, !- Handle
  Port List 84,                           !- Name
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}; !- HVAC Component

OS:Sizing:Zone,
  {98339867-c7e4-41b9-b65c-dbd13e2dec58}, !- Handle
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {268275b9-aab1-4d26-b934-8bfb709d18f6}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}; !- Thermal Zone

OS:ThermalZone,
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a57ca25-eebd-44c3-9cb5-f7f17f19e6ab}, !- Zone Air Inlet Port List
  {ec28de4b-e667-4b13-9698-6d9d3fed808a}, !- Zone Air Exhaust Port List
  {e81e71bf-9a08-49be-9caf-8ae6da9600c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e908fcc8-2ce4-4b66-965e-5c52729a340c}, !- Handle
  Node 43,                                !- Name
  {e81e71bf-9a08-49be-9caf-8ae6da9600c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e81e71bf-9a08-49be-9caf-8ae6da9600c8}, !- Handle
  {b21c790b-ae06-477a-8bcc-91b789553f92}, !- Name
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}, !- Source Object
  11,                                     !- Outlet Port
  {e908fcc8-2ce4-4b66-965e-5c52729a340c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a57ca25-eebd-44c3-9cb5-f7f17f19e6ab}, !- Handle
  Port List 85,                           !- Name
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}; !- HVAC Component

OS:PortList,
  {ec28de4b-e667-4b13-9698-6d9d3fed808a}, !- Handle
  Port List 86,                           !- Name
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}; !- HVAC Component

OS:Sizing:Zone,
  {b3291637-d45c-4a34-88f7-81313febf303}, !- Handle
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aba5c96d-3b61-4f91-832e-3ba6d4dc9cf6}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {5eb8e2ad-d1c6-46fc-a53d-7a7ee563e9ed}; !- Thermal Zone

OS:ThermalZone,
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8e80826-dbdd-4d79-93b8-e4c848678a8b}, !- Zone Air Inlet Port List
  {1bc3fc78-67d3-4b6f-ac8e-243276023c9c}, !- Zone Air Exhaust Port List
  {4a7cb0e5-b527-428b-8fd3-880d03c09e9b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47cb5884-8cdb-4812-a0bb-cdb3bd10f307}, !- Handle
  Node 44,                                !- Name
  {4a7cb0e5-b527-428b-8fd3-880d03c09e9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a7cb0e5-b527-428b-8fd3-880d03c09e9b}, !- Handle
  {fa6ff66b-46bc-41b9-984b-6739eb283ca7}, !- Name
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}, !- Source Object
  11,                                     !- Outlet Port
  {47cb5884-8cdb-4812-a0bb-cdb3bd10f307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8e80826-dbdd-4d79-93b8-e4c848678a8b}, !- Handle
  Port List 87,                           !- Name
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}; !- HVAC Component

OS:PortList,
  {1bc3fc78-67d3-4b6f-ac8e-243276023c9c}, !- Handle
  Port List 88,                           !- Name
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}; !- HVAC Component

OS:Sizing:Zone,
  {4e99e214-a011-4f9a-a589-de6f69e53c07}, !- Handle
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38ef64e1-8749-48c7-9fcf-00c0f393a0d5}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {0cb10e0e-4082-44d9-8f55-0901eba6d627}; !- Thermal Zone

OS:ThermalZone,
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb24c8f-9c2e-4a28-a299-2169578bde2c}, !- Zone Air Inlet Port List
  {0f373429-9277-4d72-a896-b37ad0cd3e70}, !- Zone Air Exhaust Port List
  {09419691-c66e-4a80-bf89-26bcf03e0337}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cdc6428-f39a-47d2-b5bc-0c6d3cfbe801}, !- Handle
  Node 45,                                !- Name
  {09419691-c66e-4a80-bf89-26bcf03e0337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09419691-c66e-4a80-bf89-26bcf03e0337}, !- Handle
  {51dac05c-d0d3-46ba-a775-43752184fa23}, !- Name
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}, !- Source Object
  11,                                     !- Outlet Port
  {0cdc6428-f39a-47d2-b5bc-0c6d3cfbe801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb24c8f-9c2e-4a28-a299-2169578bde2c}, !- Handle
  Port List 89,                           !- Name
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}; !- HVAC Component

OS:PortList,
  {0f373429-9277-4d72-a896-b37ad0cd3e70}, !- Handle
  Port List 90,                           !- Name
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}; !- HVAC Component

OS:Sizing:Zone,
  {7063b5c3-8cac-4151-8a4f-ba4931fae7e9}, !- Handle
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72983bd8-eaef-4965-a3a9-12d264d842b2}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {ff01d3f5-9015-4f1b-82df-54f2d4cdce5f}; !- Thermal Zone

OS:ThermalZone,
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c632ac3-9072-4606-9172-b5f3106681aa}, !- Zone Air Inlet Port List
  {ef63ff0e-b3e1-408e-b0b8-d7014a48885c}, !- Zone Air Exhaust Port List
  {882878d5-6bc9-4be4-984d-e3162ead15f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11b343de-9880-4883-9981-14a2675c37ca}, !- Handle
  Node 46,                                !- Name
  {882878d5-6bc9-4be4-984d-e3162ead15f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {882878d5-6bc9-4be4-984d-e3162ead15f0}, !- Handle
  {053bd072-96f1-4f6b-be4f-44a278c8afa2}, !- Name
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}, !- Source Object
  11,                                     !- Outlet Port
  {11b343de-9880-4883-9981-14a2675c37ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c632ac3-9072-4606-9172-b5f3106681aa}, !- Handle
  Port List 91,                           !- Name
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}; !- HVAC Component

OS:PortList,
  {ef63ff0e-b3e1-408e-b0b8-d7014a48885c}, !- Handle
  Port List 92,                           !- Name
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}; !- HVAC Component

OS:Sizing:Zone,
  {47ff0eb4-c5e1-4fc8-861e-98592ba362ac}, !- Handle
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f5f97e9-2553-4ed1-b219-cde414eebef1}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {40808abf-c813-42a6-b7d0-a3adc92fc0b0}; !- Thermal Zone

OS:ThermalZone,
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9e71980-95f0-4144-a1ec-e266fdb8b55c}, !- Zone Air Inlet Port List
  {6cc1009e-b4e4-42f7-b763-90a340bcdc51}, !- Zone Air Exhaust Port List
  {ba683fbd-d181-46c2-be6c-87a1fa0e77c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f11dffae-4ed7-4dd8-91c8-15a92f89d213}, !- Handle
  Node 47,                                !- Name
  {ba683fbd-d181-46c2-be6c-87a1fa0e77c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba683fbd-d181-46c2-be6c-87a1fa0e77c7}, !- Handle
  {2e1edefc-ca7e-46e9-a019-75f8839701f9}, !- Name
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}, !- Source Object
  11,                                     !- Outlet Port
  {f11dffae-4ed7-4dd8-91c8-15a92f89d213}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9e71980-95f0-4144-a1ec-e266fdb8b55c}, !- Handle
  Port List 93,                           !- Name
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}; !- HVAC Component

OS:PortList,
  {6cc1009e-b4e4-42f7-b763-90a340bcdc51}, !- Handle
  Port List 94,                           !- Name
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}; !- HVAC Component

OS:Sizing:Zone,
  {b9bc8e71-a456-402a-9306-b071776ccf7d}, !- Handle
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15f09eff-46a6-42b0-bca1-1bc481fa0a96}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {d3c1dc3e-df8a-4b9d-9ffd-89cb520020a5}; !- Thermal Zone

OS:ThermalZone,
  {906ea9a1-3134-4ef4-8537-69253c889f4a}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d12a3269-0985-45fe-b33d-fc88456606a1}, !- Zone Air Inlet Port List
  {abb151d8-0234-4aba-8fda-507382fce0f6}, !- Zone Air Exhaust Port List
  {c05306e9-2446-4678-89d2-71af17643f50}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {836b682c-7cd3-40f4-8531-cdbf9a55913b}, !- Handle
  Node 48,                                !- Name
  {c05306e9-2446-4678-89d2-71af17643f50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c05306e9-2446-4678-89d2-71af17643f50}, !- Handle
  {c65654cc-8a5e-484e-8127-d84b9da3ac79}, !- Name
  {906ea9a1-3134-4ef4-8537-69253c889f4a}, !- Source Object
  11,                                     !- Outlet Port
  {836b682c-7cd3-40f4-8531-cdbf9a55913b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d12a3269-0985-45fe-b33d-fc88456606a1}, !- Handle
  Port List 95,                           !- Name
  {906ea9a1-3134-4ef4-8537-69253c889f4a}; !- HVAC Component

OS:PortList,
  {abb151d8-0234-4aba-8fda-507382fce0f6}, !- Handle
  Port List 96,                           !- Name
  {906ea9a1-3134-4ef4-8537-69253c889f4a}; !- HVAC Component

OS:Sizing:Zone,
  {0898e870-c6d6-44e9-adaf-07c2d09437d4}, !- Handle
  {906ea9a1-3134-4ef4-8537-69253c889f4a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14c5ae2d-707e-4afb-a4e4-a46d84eb4b08}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {906ea9a1-3134-4ef4-8537-69253c889f4a}; !- Thermal Zone

OS:ThermalZone,
  {4f95694b-7839-4811-ab58-1405acb19293}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {731bbfe2-7ef2-4ea2-bc9d-afcc247910cc}, !- Zone Air Inlet Port List
  {bcbed718-da00-4625-b301-d7f2351837d2}, !- Zone Air Exhaust Port List
  {a78e32a3-6b87-4130-931f-7a90299596a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53a4c276-9c58-4d93-a1fa-cdfae4cf4b32}, !- Handle
  Node 49,                                !- Name
  {a78e32a3-6b87-4130-931f-7a90299596a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a78e32a3-6b87-4130-931f-7a90299596a9}, !- Handle
  {32ea3b53-7422-4cbb-87e3-097260a73683}, !- Name
  {4f95694b-7839-4811-ab58-1405acb19293}, !- Source Object
  11,                                     !- Outlet Port
  {53a4c276-9c58-4d93-a1fa-cdfae4cf4b32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {731bbfe2-7ef2-4ea2-bc9d-afcc247910cc}, !- Handle
  Port List 97,                           !- Name
  {4f95694b-7839-4811-ab58-1405acb19293}; !- HVAC Component

OS:PortList,
  {bcbed718-da00-4625-b301-d7f2351837d2}, !- Handle
  Port List 98,                           !- Name
  {4f95694b-7839-4811-ab58-1405acb19293}; !- HVAC Component

OS:Sizing:Zone,
  {98923668-e319-4bc4-a5af-aeacb6a397e2}, !- Handle
  {4f95694b-7839-4811-ab58-1405acb19293}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e354e9b3-45ef-4042-8bf8-c6cb608a7f62}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {4f95694b-7839-4811-ab58-1405acb19293}; !- Thermal Zone

OS:ThermalZone,
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c8d165e-35c4-4111-a10c-ea51df50c8bd}, !- Zone Air Inlet Port List
  {7f0747e7-a9c0-4650-b1eb-094657668076}, !- Zone Air Exhaust Port List
  {aec04e1f-17df-40eb-ba55-91336aa8e175}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9f6d59e-ae24-4c2b-8764-7aa0893708f8}, !- Handle
  Node 50,                                !- Name
  {aec04e1f-17df-40eb-ba55-91336aa8e175}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aec04e1f-17df-40eb-ba55-91336aa8e175}, !- Handle
  {b127a244-7818-4205-96bb-f51dcd45075e}, !- Name
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}, !- Source Object
  11,                                     !- Outlet Port
  {a9f6d59e-ae24-4c2b-8764-7aa0893708f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c8d165e-35c4-4111-a10c-ea51df50c8bd}, !- Handle
  Port List 99,                           !- Name
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}; !- HVAC Component

OS:PortList,
  {7f0747e7-a9c0-4650-b1eb-094657668076}, !- Handle
  Port List 100,                          !- Name
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}; !- HVAC Component

OS:Sizing:Zone,
  {708937f6-0534-4fca-ace6-728dc0824f1b}, !- Handle
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eef56494-f227-4369-9232-4933f78050e6}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {1dc22cf5-a56f-476a-8e1a-0183167d3218}; !- Thermal Zone

OS:ThermalZone,
  {816cde45-4d21-4812-aebd-93c473c423c2}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eaa4b28-70d4-4330-96c7-f295d9d042a3}, !- Zone Air Inlet Port List
  {cd6effd1-9cab-4c83-8af7-8f3a231780d4}, !- Zone Air Exhaust Port List
  {7c24f509-62e9-4e22-800e-c3af2e6cc655}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1700e089-3a43-4e40-8cf7-f30b73492fde}, !- Handle
  Node 51,                                !- Name
  {7c24f509-62e9-4e22-800e-c3af2e6cc655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c24f509-62e9-4e22-800e-c3af2e6cc655}, !- Handle
  {162fa6cd-de17-4e2e-a09a-dc36384926f0}, !- Name
  {816cde45-4d21-4812-aebd-93c473c423c2}, !- Source Object
  11,                                     !- Outlet Port
  {1700e089-3a43-4e40-8cf7-f30b73492fde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eaa4b28-70d4-4330-96c7-f295d9d042a3}, !- Handle
  Port List 101,                          !- Name
  {816cde45-4d21-4812-aebd-93c473c423c2}; !- HVAC Component

OS:PortList,
  {cd6effd1-9cab-4c83-8af7-8f3a231780d4}, !- Handle
  Port List 102,                          !- Name
  {816cde45-4d21-4812-aebd-93c473c423c2}; !- HVAC Component

OS:Sizing:Zone,
  {3d4ccd3f-2ed8-4523-a0a3-c4fd0ad83390}, !- Handle
  {816cde45-4d21-4812-aebd-93c473c423c2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8e52de3-3137-494e-9d72-9cae79d79f8f}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {816cde45-4d21-4812-aebd-93c473c423c2}; !- Thermal Zone

OS:ThermalZone,
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fccf7ad8-0146-4ca3-aba5-72fd9aa78aa5}, !- Zone Air Inlet Port List
  {78156891-f7aa-4ac0-a372-8b49d170ecfc}, !- Zone Air Exhaust Port List
  {c99653cc-7cfa-472d-80ba-35fc7b77e49c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9218e956-b990-441c-ac21-e890dd5d28aa}, !- Handle
  Node 52,                                !- Name
  {c99653cc-7cfa-472d-80ba-35fc7b77e49c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c99653cc-7cfa-472d-80ba-35fc7b77e49c}, !- Handle
  {6d287c4a-418b-4b2b-a448-c7b1b7e4abcb}, !- Name
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}, !- Source Object
  11,                                     !- Outlet Port
  {9218e956-b990-441c-ac21-e890dd5d28aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fccf7ad8-0146-4ca3-aba5-72fd9aa78aa5}, !- Handle
  Port List 103,                          !- Name
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}; !- HVAC Component

OS:PortList,
  {78156891-f7aa-4ac0-a372-8b49d170ecfc}, !- Handle
  Port List 104,                          !- Name
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}; !- HVAC Component

OS:Sizing:Zone,
  {479e0760-4475-4b06-b1ec-fc2612bb8727}, !- Handle
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02491bbb-d0cf-4819-a6e8-5167912a6b95}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {c31354ad-3c9a-4ac1-97fb-9a730313bdf6}; !- Thermal Zone

OS:ThermalZone,
  {c073414e-8879-4312-8133-bc5467fb63ff}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89f5a2e3-9499-43d8-8c0a-cbf568144f55}, !- Zone Air Inlet Port List
  {0edde4c6-faf6-4123-8bde-b5f900f90822}, !- Zone Air Exhaust Port List
  {13d6b292-2dda-458a-a9a7-2d7ea1cf7eb4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce11d101-0a85-4508-a932-1dd848911a91}, !- Handle
  Node 53,                                !- Name
  {13d6b292-2dda-458a-a9a7-2d7ea1cf7eb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13d6b292-2dda-458a-a9a7-2d7ea1cf7eb4}, !- Handle
  {ef08e55d-fb44-4971-83bf-e9edd308e92f}, !- Name
  {c073414e-8879-4312-8133-bc5467fb63ff}, !- Source Object
  11,                                     !- Outlet Port
  {ce11d101-0a85-4508-a932-1dd848911a91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89f5a2e3-9499-43d8-8c0a-cbf568144f55}, !- Handle
  Port List 105,                          !- Name
  {c073414e-8879-4312-8133-bc5467fb63ff}; !- HVAC Component

OS:PortList,
  {0edde4c6-faf6-4123-8bde-b5f900f90822}, !- Handle
  Port List 106,                          !- Name
  {c073414e-8879-4312-8133-bc5467fb63ff}; !- HVAC Component

OS:Sizing:Zone,
  {1c5c01e1-05ab-492b-815d-d412b223c71a}, !- Handle
  {c073414e-8879-4312-8133-bc5467fb63ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {268c7af7-7541-4454-a4f2-610e94654638}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {c073414e-8879-4312-8133-bc5467fb63ff}; !- Thermal Zone

OS:ThermalZone,
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa890191-21e2-453a-bc6b-f7ab2cdf42fc}, !- Zone Air Inlet Port List
  {6da52c8f-1946-4eb1-8201-8bf74e8b9466}, !- Zone Air Exhaust Port List
  {004d7257-0116-454c-9be6-7d24254b138c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad7bbcae-f482-4c0f-b8a8-481be48b1af0}, !- Handle
  Node 54,                                !- Name
  {004d7257-0116-454c-9be6-7d24254b138c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {004d7257-0116-454c-9be6-7d24254b138c}, !- Handle
  {6f73401b-2972-4993-bf94-bf7f31db2603}, !- Name
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}, !- Source Object
  11,                                     !- Outlet Port
  {ad7bbcae-f482-4c0f-b8a8-481be48b1af0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa890191-21e2-453a-bc6b-f7ab2cdf42fc}, !- Handle
  Port List 107,                          !- Name
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}; !- HVAC Component

OS:PortList,
  {6da52c8f-1946-4eb1-8201-8bf74e8b9466}, !- Handle
  Port List 108,                          !- Name
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}; !- HVAC Component

OS:Sizing:Zone,
  {af5e249d-d0be-452d-98a8-a06bf38f059b}, !- Handle
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad0a9074-0b61-47de-9a0c-275d16d9c71c}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {559864ab-8d97-4ca7-8eb0-e5d68ce17259}; !- Thermal Zone

OS:ThermalZone,
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d475a634-4d86-49ad-9d9b-328c257dec9a}, !- Zone Air Inlet Port List
  {e04406b7-0017-433d-8946-79c06e1ab1d8}, !- Zone Air Exhaust Port List
  {260cc5db-5b91-467c-9a72-a924b9b275fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efa44554-30cc-4a12-86b5-055f3d828740}, !- Handle
  Node 55,                                !- Name
  {260cc5db-5b91-467c-9a72-a924b9b275fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {260cc5db-5b91-467c-9a72-a924b9b275fd}, !- Handle
  {894ea344-b095-40bb-898e-29b28528d807}, !- Name
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}, !- Source Object
  11,                                     !- Outlet Port
  {efa44554-30cc-4a12-86b5-055f3d828740}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d475a634-4d86-49ad-9d9b-328c257dec9a}, !- Handle
  Port List 109,                          !- Name
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}; !- HVAC Component

OS:PortList,
  {e04406b7-0017-433d-8946-79c06e1ab1d8}, !- Handle
  Port List 110,                          !- Name
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}; !- HVAC Component

OS:Sizing:Zone,
  {eaf6af26-fc83-4130-b164-90b0c9d32a1b}, !- Handle
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e9a40d9-3242-4390-8ed5-6d011e4d0a55}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {bd70fa3b-847a-4fd9-91a7-429f6d23958a}; !- Thermal Zone

OS:ThermalZone,
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f5c5aec-17e9-455e-9203-0c0cce9249e6}, !- Zone Air Inlet Port List
  {66f68182-867b-477a-922f-07a8ac0d22b9}, !- Zone Air Exhaust Port List
  {6dee24e8-5447-4d2d-85bf-c850cd6a9514}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ba9f05d-c59d-4ca6-bf40-4cd073232e6a}, !- Handle
  Node 56,                                !- Name
  {6dee24e8-5447-4d2d-85bf-c850cd6a9514}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dee24e8-5447-4d2d-85bf-c850cd6a9514}, !- Handle
  {95afa570-59db-4435-aae6-3151261da027}, !- Name
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}, !- Source Object
  11,                                     !- Outlet Port
  {2ba9f05d-c59d-4ca6-bf40-4cd073232e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f5c5aec-17e9-455e-9203-0c0cce9249e6}, !- Handle
  Port List 111,                          !- Name
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}; !- HVAC Component

OS:PortList,
  {66f68182-867b-477a-922f-07a8ac0d22b9}, !- Handle
  Port List 112,                          !- Name
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}; !- HVAC Component

OS:Sizing:Zone,
  {f22be3e4-4aeb-49cf-9ac1-ff3bb6e2d009}, !- Handle
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71a6cbd6-e501-414b-84c2-ca610462c6db}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {99ed85c5-89ad-40cd-b8c3-16e4e064488c}; !- Thermal Zone

OS:ThermalZone,
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5af5bd85-b399-44ab-95be-9e152db7cfaa}, !- Zone Air Inlet Port List
  {8b996f8d-d116-425a-acdf-5cf102c9aaf0}, !- Zone Air Exhaust Port List
  {8f57e93a-6b87-49d9-8785-c3ed9b4333c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c6744b2-b6de-48c2-99d5-4fc0ef985325}, !- Handle
  Node 57,                                !- Name
  {8f57e93a-6b87-49d9-8785-c3ed9b4333c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f57e93a-6b87-49d9-8785-c3ed9b4333c9}, !- Handle
  {66f7241d-f894-49e7-a8a5-beb84727d0fa}, !- Name
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}, !- Source Object
  11,                                     !- Outlet Port
  {8c6744b2-b6de-48c2-99d5-4fc0ef985325}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5af5bd85-b399-44ab-95be-9e152db7cfaa}, !- Handle
  Port List 113,                          !- Name
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}; !- HVAC Component

OS:PortList,
  {8b996f8d-d116-425a-acdf-5cf102c9aaf0}, !- Handle
  Port List 114,                          !- Name
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}; !- HVAC Component

OS:Sizing:Zone,
  {e89df7a8-f2a5-4ea6-9086-35c06d87deca}, !- Handle
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {389f4b7b-0f57-4cab-a000-bf14a83ea964}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {9e7e8ea4-a65f-4b0b-8a86-ad369a8fd5ac}; !- Thermal Zone

OS:ThermalZone,
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e7bd6a4-55c7-4b95-8633-d30058069a52}, !- Zone Air Inlet Port List
  {194aaa82-ac60-4378-a66b-ac75e3739fcc}, !- Zone Air Exhaust Port List
  {13ad9e70-666f-4269-b24e-4fd2f2185ede}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c076459-7729-40cf-ba2e-8d24f259dfd7}, !- Handle
  Node 58,                                !- Name
  {13ad9e70-666f-4269-b24e-4fd2f2185ede}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13ad9e70-666f-4269-b24e-4fd2f2185ede}, !- Handle
  {e3bda73c-61a0-483c-8c28-0127e4a9fbdd}, !- Name
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}, !- Source Object
  11,                                     !- Outlet Port
  {3c076459-7729-40cf-ba2e-8d24f259dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e7bd6a4-55c7-4b95-8633-d30058069a52}, !- Handle
  Port List 115,                          !- Name
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}; !- HVAC Component

OS:PortList,
  {194aaa82-ac60-4378-a66b-ac75e3739fcc}, !- Handle
  Port List 116,                          !- Name
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}; !- HVAC Component

OS:Sizing:Zone,
  {c1a9833c-b122-49b5-8404-22d953129af0}, !- Handle
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe30bfa2-b595-450f-80f1-d51c8c89e16c}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {3c20c2a9-21a1-4e22-b6ce-6a2ce3491647}; !- Thermal Zone

OS:ThermalZone,
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85c7c79f-faaf-4420-9add-d60fb0c1cf3e}, !- Zone Air Inlet Port List
  {e89dae77-61cb-4ba3-82fd-1df57b359314}, !- Zone Air Exhaust Port List
  {e14b8c5d-dada-4ce1-8fdf-522bc13bb0f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e0e87e7-86b3-481e-9f7b-13f091839099}, !- Handle
  Node 59,                                !- Name
  {e14b8c5d-dada-4ce1-8fdf-522bc13bb0f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14b8c5d-dada-4ce1-8fdf-522bc13bb0f9}, !- Handle
  {586d538b-6237-42ce-8222-2fd2b2fc3b27}, !- Name
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}, !- Source Object
  11,                                     !- Outlet Port
  {9e0e87e7-86b3-481e-9f7b-13f091839099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85c7c79f-faaf-4420-9add-d60fb0c1cf3e}, !- Handle
  Port List 117,                          !- Name
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}; !- HVAC Component

OS:PortList,
  {e89dae77-61cb-4ba3-82fd-1df57b359314}, !- Handle
  Port List 118,                          !- Name
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}; !- HVAC Component

OS:Sizing:Zone,
  {e72bf68a-c632-40a8-b612-678bb546d80a}, !- Handle
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b78a019-578c-4f15-baa6-5ab91fa057a5}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}; !- Thermal Zone

OS:ThermalZone,
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa7dcf24-0a12-4880-b6f9-83554f04f922}, !- Zone Air Inlet Port List
  {4a010a24-4dc5-49bd-9a96-2962b120b00d}, !- Zone Air Exhaust Port List
  {7b5a6691-cd2f-4362-9e1f-21b920a0f708}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28ce2d25-b9ab-4f2d-b7fc-a644720edd7c}, !- Handle
  Node 60,                                !- Name
  {7b5a6691-cd2f-4362-9e1f-21b920a0f708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b5a6691-cd2f-4362-9e1f-21b920a0f708}, !- Handle
  {787c770c-5d53-4f5b-abe5-10e2940c4c13}, !- Name
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}, !- Source Object
  11,                                     !- Outlet Port
  {28ce2d25-b9ab-4f2d-b7fc-a644720edd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa7dcf24-0a12-4880-b6f9-83554f04f922}, !- Handle
  Port List 119,                          !- Name
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}; !- HVAC Component

OS:PortList,
  {4a010a24-4dc5-49bd-9a96-2962b120b00d}, !- Handle
  Port List 120,                          !- Name
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}; !- HVAC Component

OS:Sizing:Zone,
  {fd29e93d-3b22-4465-b628-09a4544d5843}, !- Handle
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da60606d-371c-4e33-9edc-cd38117a31a7}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {38f65fa2-61a6-4dec-a70e-7667b02d4199}; !- Thermal Zone

OS:ThermalZone,
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62a49687-47ef-4420-acce-a7cded87ddd6}, !- Zone Air Inlet Port List
  {4f5d579b-9910-4504-afbd-a4af07db1571}, !- Zone Air Exhaust Port List
  {137a9501-70c8-4cca-9b0b-76b98b54fa19}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {089712f0-8606-4b32-a8ed-cdd288d1207c}, !- Handle
  Node 61,                                !- Name
  {137a9501-70c8-4cca-9b0b-76b98b54fa19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {137a9501-70c8-4cca-9b0b-76b98b54fa19}, !- Handle
  {5e29f06f-6808-4188-94bc-c94e835c087c}, !- Name
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}, !- Source Object
  11,                                     !- Outlet Port
  {089712f0-8606-4b32-a8ed-cdd288d1207c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62a49687-47ef-4420-acce-a7cded87ddd6}, !- Handle
  Port List 121,                          !- Name
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}; !- HVAC Component

OS:PortList,
  {4f5d579b-9910-4504-afbd-a4af07db1571}, !- Handle
  Port List 122,                          !- Name
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}; !- HVAC Component

OS:Sizing:Zone,
  {cc9f7826-1c67-4d64-ad74-e04d106cae6a}, !- Handle
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ff16861-362d-44ef-87e5-39065052343a}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {700ffa18-caa0-40fc-bf19-6f13aeb6f80c}; !- Thermal Zone

OS:ThermalZone,
  {6659666c-f511-4bf7-8a99-9677757a7434}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17a1a1af-62b9-4796-a3be-943ae94ef434}, !- Zone Air Inlet Port List
  {2ceb5ed6-1964-41b0-86f7-0d0ca79cc7c8}, !- Zone Air Exhaust Port List
  {56a81cd0-181f-4035-a1a0-4ca259f27583}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96caf950-2563-4e50-a17f-48a8f4a7c681}, !- Handle
  Node 62,                                !- Name
  {56a81cd0-181f-4035-a1a0-4ca259f27583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56a81cd0-181f-4035-a1a0-4ca259f27583}, !- Handle
  {85e44e49-663d-4d53-9227-399c90fa67d5}, !- Name
  {6659666c-f511-4bf7-8a99-9677757a7434}, !- Source Object
  11,                                     !- Outlet Port
  {96caf950-2563-4e50-a17f-48a8f4a7c681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17a1a1af-62b9-4796-a3be-943ae94ef434}, !- Handle
  Port List 123,                          !- Name
  {6659666c-f511-4bf7-8a99-9677757a7434}; !- HVAC Component

OS:PortList,
  {2ceb5ed6-1964-41b0-86f7-0d0ca79cc7c8}, !- Handle
  Port List 124,                          !- Name
  {6659666c-f511-4bf7-8a99-9677757a7434}; !- HVAC Component

OS:Sizing:Zone,
  {b7689ca9-1fa4-48c0-afff-de771b95664e}, !- Handle
  {6659666c-f511-4bf7-8a99-9677757a7434}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cc75894-b10a-42f1-a4d3-49fa1b2ed2d6}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {6659666c-f511-4bf7-8a99-9677757a7434}; !- Thermal Zone

OS:ThermalZone,
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {581b77b2-d14c-4671-b0a7-4af163c14340}, !- Zone Air Inlet Port List
  {e4ad4eb1-2603-483c-bc72-23ee2d9ed92f}, !- Zone Air Exhaust Port List
  {f1e8f6a5-92eb-4e2e-b011-ab4b83bd9193}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb680313-17fe-40d0-8bc1-776a6980999c}, !- Handle
  Node 63,                                !- Name
  {f1e8f6a5-92eb-4e2e-b011-ab4b83bd9193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1e8f6a5-92eb-4e2e-b011-ab4b83bd9193}, !- Handle
  {250f2580-c994-4341-a8d6-5d4990323bde}, !- Name
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}, !- Source Object
  11,                                     !- Outlet Port
  {eb680313-17fe-40d0-8bc1-776a6980999c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {581b77b2-d14c-4671-b0a7-4af163c14340}, !- Handle
  Port List 125,                          !- Name
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}; !- HVAC Component

OS:PortList,
  {e4ad4eb1-2603-483c-bc72-23ee2d9ed92f}, !- Handle
  Port List 126,                          !- Name
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}; !- HVAC Component

OS:Sizing:Zone,
  {0af014ef-87de-4f59-aed5-7f5c883bed8e}, !- Handle
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a752449-90e8-44fe-aea7-b2cdf2506dd1}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {d6663808-e38c-424c-abb3-6a07e7fdd6c5}; !- Thermal Zone

OS:ThermalZone,
  {15de622b-a9e0-4f27-bafa-1e3579587556}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4dd8b3-a051-42d6-b773-92009e4e037d}, !- Zone Air Inlet Port List
  {9a4f92ed-feea-4497-85c7-67d3b86849eb}, !- Zone Air Exhaust Port List
  {a6ccd214-bede-45e4-84a5-602ba3db974f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18c131f3-bbbd-4d15-8151-73b42ef2ada6}, !- Handle
  Node 64,                                !- Name
  {a6ccd214-bede-45e4-84a5-602ba3db974f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6ccd214-bede-45e4-84a5-602ba3db974f}, !- Handle
  {b27a7f8f-45ed-495a-800a-777c726b03d0}, !- Name
  {15de622b-a9e0-4f27-bafa-1e3579587556}, !- Source Object
  11,                                     !- Outlet Port
  {18c131f3-bbbd-4d15-8151-73b42ef2ada6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4dd8b3-a051-42d6-b773-92009e4e037d}, !- Handle
  Port List 127,                          !- Name
  {15de622b-a9e0-4f27-bafa-1e3579587556}; !- HVAC Component

OS:PortList,
  {9a4f92ed-feea-4497-85c7-67d3b86849eb}, !- Handle
  Port List 128,                          !- Name
  {15de622b-a9e0-4f27-bafa-1e3579587556}; !- HVAC Component

OS:Sizing:Zone,
  {7afc347c-3e0e-4c19-9a47-b7d3cdbfe100}, !- Handle
  {15de622b-a9e0-4f27-bafa-1e3579587556}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b85be2d-75f6-4586-92bf-4654c6144c91}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {15de622b-a9e0-4f27-bafa-1e3579587556}; !- Thermal Zone

OS:ThermalZone,
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0378a694-091b-403b-bacb-d8a0def29f2c}, !- Zone Air Inlet Port List
  {324cc47b-9bad-4de1-89ed-9c1865a15d70}, !- Zone Air Exhaust Port List
  {03a116a3-77ba-4cb1-a616-995c246f702f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f231790-aa68-404d-aa67-c41b0528996f}, !- Handle
  Node 65,                                !- Name
  {03a116a3-77ba-4cb1-a616-995c246f702f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03a116a3-77ba-4cb1-a616-995c246f702f}, !- Handle
  {8238039e-3222-405c-9eae-d0f8f97f87b7}, !- Name
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}, !- Source Object
  11,                                     !- Outlet Port
  {0f231790-aa68-404d-aa67-c41b0528996f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0378a694-091b-403b-bacb-d8a0def29f2c}, !- Handle
  Port List 129,                          !- Name
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}; !- HVAC Component

OS:PortList,
  {324cc47b-9bad-4de1-89ed-9c1865a15d70}, !- Handle
  Port List 130,                          !- Name
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}; !- HVAC Component

OS:Sizing:Zone,
  {8da18d37-63dc-448a-900d-40cdca50e7c8}, !- Handle
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4a559e5-7033-42a2-927d-cc59516fe2b5}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {e1c7c280-976b-436b-b46b-1bdaaaa441d5}; !- Thermal Zone

OS:ThermalZone,
  {273b4c70-05ba-403f-982b-c0181a513323}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70e0faf3-fffc-4fd2-9782-cc0e927028c5}, !- Zone Air Inlet Port List
  {e2c1ff23-88e9-4147-9bec-67481d8dc779}, !- Zone Air Exhaust Port List
  {89dfd7db-98d7-48ee-9782-be4efab5a2cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc0b76d5-8e5e-4bb5-99e2-3d22eef411b8}, !- Handle
  Node 66,                                !- Name
  {89dfd7db-98d7-48ee-9782-be4efab5a2cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89dfd7db-98d7-48ee-9782-be4efab5a2cc}, !- Handle
  {f3da406d-a032-4207-a053-91fdcddaf177}, !- Name
  {273b4c70-05ba-403f-982b-c0181a513323}, !- Source Object
  11,                                     !- Outlet Port
  {cc0b76d5-8e5e-4bb5-99e2-3d22eef411b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70e0faf3-fffc-4fd2-9782-cc0e927028c5}, !- Handle
  Port List 131,                          !- Name
  {273b4c70-05ba-403f-982b-c0181a513323}; !- HVAC Component

OS:PortList,
  {e2c1ff23-88e9-4147-9bec-67481d8dc779}, !- Handle
  Port List 132,                          !- Name
  {273b4c70-05ba-403f-982b-c0181a513323}; !- HVAC Component

OS:Sizing:Zone,
  {9a920509-ea56-4b0d-8ed8-8b3cdf726317}, !- Handle
  {273b4c70-05ba-403f-982b-c0181a513323}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5c819f9-2727-4b0f-b9f4-a09624b5df64}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {273b4c70-05ba-403f-982b-c0181a513323}; !- Thermal Zone

OS:ThermalZone,
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7892b73-c3c2-4dbc-8d96-63da5d18cb9d}, !- Zone Air Inlet Port List
  {34c373a5-45d9-4678-8237-2c60745dfe84}, !- Zone Air Exhaust Port List
  {88d36818-1d17-40d4-9fe9-236215159a48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1c744b7-689e-4a4a-861f-727b1f905344}, !- Handle
  Node 67,                                !- Name
  {88d36818-1d17-40d4-9fe9-236215159a48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88d36818-1d17-40d4-9fe9-236215159a48}, !- Handle
  {cd50a920-14d5-4bbf-9b71-9c62661bbd82}, !- Name
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}, !- Source Object
  11,                                     !- Outlet Port
  {e1c744b7-689e-4a4a-861f-727b1f905344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7892b73-c3c2-4dbc-8d96-63da5d18cb9d}, !- Handle
  Port List 133,                          !- Name
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}; !- HVAC Component

OS:PortList,
  {34c373a5-45d9-4678-8237-2c60745dfe84}, !- Handle
  Port List 134,                          !- Name
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}; !- HVAC Component

OS:Sizing:Zone,
  {140a670c-0bf0-46cc-92d9-24437cdcc03e}, !- Handle
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e32dcac2-211d-4826-89b0-b43e6c943027}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {c49ecf26-5ce4-491f-9cd9-3c971054f60c}; !- Thermal Zone

OS:ThermalZone,
  {0e5745eb-0099-412b-9aca-c659300459af}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dd05697-1c7f-4e4f-8fb3-117905e2ce1e}, !- Zone Air Inlet Port List
  {e4623068-0c1f-41e9-9782-483a60a6fdbd}, !- Zone Air Exhaust Port List
  {b86fb525-b531-4ea5-a392-746a34bc9a40}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {171293e5-f53d-4025-a881-366593e8fb18}, !- Handle
  Node 68,                                !- Name
  {b86fb525-b531-4ea5-a392-746a34bc9a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b86fb525-b531-4ea5-a392-746a34bc9a40}, !- Handle
  {bfe1219d-0433-4ad1-b58e-ce6590cbdef3}, !- Name
  {0e5745eb-0099-412b-9aca-c659300459af}, !- Source Object
  11,                                     !- Outlet Port
  {171293e5-f53d-4025-a881-366593e8fb18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dd05697-1c7f-4e4f-8fb3-117905e2ce1e}, !- Handle
  Port List 135,                          !- Name
  {0e5745eb-0099-412b-9aca-c659300459af}; !- HVAC Component

OS:PortList,
  {e4623068-0c1f-41e9-9782-483a60a6fdbd}, !- Handle
  Port List 136,                          !- Name
  {0e5745eb-0099-412b-9aca-c659300459af}; !- HVAC Component

OS:Sizing:Zone,
  {01cdc133-4bd8-4652-aadb-1bf624c4e18d}, !- Handle
  {0e5745eb-0099-412b-9aca-c659300459af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {376b7f02-612d-419f-a72b-7d3e049a4511}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {0e5745eb-0099-412b-9aca-c659300459af}; !- Thermal Zone

OS:ThermalZone,
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {732f7f94-57fa-4408-b164-1dd3f97bdedd}, !- Zone Air Inlet Port List
  {34ec6191-504b-464b-8bc4-7dca78187ae8}, !- Zone Air Exhaust Port List
  {7f7c18cd-afb2-4ad9-b0f9-5e31db414dda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8efcaf1e-1def-41a7-8691-4c573866d3c4}, !- Handle
  Node 69,                                !- Name
  {7f7c18cd-afb2-4ad9-b0f9-5e31db414dda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f7c18cd-afb2-4ad9-b0f9-5e31db414dda}, !- Handle
  {e32004f0-ec5d-4115-a2f0-d296aaaefb99}, !- Name
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}, !- Source Object
  11,                                     !- Outlet Port
  {8efcaf1e-1def-41a7-8691-4c573866d3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {732f7f94-57fa-4408-b164-1dd3f97bdedd}, !- Handle
  Port List 137,                          !- Name
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}; !- HVAC Component

OS:PortList,
  {34ec6191-504b-464b-8bc4-7dca78187ae8}, !- Handle
  Port List 138,                          !- Name
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}; !- HVAC Component

OS:Sizing:Zone,
  {d9c3bd27-bc75-40df-bd34-c16c33e62cea}, !- Handle
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7679e21c-7ef8-4037-a3fa-be6ee71e9b95}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {9e27ec2c-2c9b-4d86-a34c-51cea36bd811}; !- Thermal Zone

OS:ThermalZone,
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f793e5d-f47c-4f59-8468-0bd4a8bf876d}, !- Zone Air Inlet Port List
  {aa15017a-50ea-4de3-bda7-5ada1b96c2af}, !- Zone Air Exhaust Port List
  {ebaa1cd7-4cc3-4e72-bd4b-f2b983dcaae5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96f7f39a-e1f2-4878-93bc-0db4633e77d0}, !- Handle
  Node 70,                                !- Name
  {ebaa1cd7-4cc3-4e72-bd4b-f2b983dcaae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebaa1cd7-4cc3-4e72-bd4b-f2b983dcaae5}, !- Handle
  {f5b19257-b870-44e8-b880-81d6ee9adf33}, !- Name
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}, !- Source Object
  11,                                     !- Outlet Port
  {96f7f39a-e1f2-4878-93bc-0db4633e77d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f793e5d-f47c-4f59-8468-0bd4a8bf876d}, !- Handle
  Port List 139,                          !- Name
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}; !- HVAC Component

OS:PortList,
  {aa15017a-50ea-4de3-bda7-5ada1b96c2af}, !- Handle
  Port List 140,                          !- Name
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}; !- HVAC Component

OS:Sizing:Zone,
  {7c61e9e1-198a-4d73-a4b5-d216d261ce8d}, !- Handle
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca0c8fe1-cf3a-4389-aabf-29c1e60c743d}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {78e2daad-f516-4bbd-bed1-4c6d1c49e1bf}; !- Thermal Zone

OS:ThermalZone,
  {f605c249-26c5-4432-88a7-7d00060d7a94}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71b1d084-ea29-45af-bd10-a1408078b939}, !- Zone Air Inlet Port List
  {ee278e08-dc73-46dd-a282-1ed0cdc19f5f}, !- Zone Air Exhaust Port List
  {003ea76f-8bd8-49a3-8008-844754c5e23a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7aec5bd0-14b8-4c96-87ed-7cbc633608ca}, !- Handle
  Node 71,                                !- Name
  {003ea76f-8bd8-49a3-8008-844754c5e23a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {003ea76f-8bd8-49a3-8008-844754c5e23a}, !- Handle
  {eb066d5e-efd7-45cf-8aeb-9bee3e014079}, !- Name
  {f605c249-26c5-4432-88a7-7d00060d7a94}, !- Source Object
  11,                                     !- Outlet Port
  {7aec5bd0-14b8-4c96-87ed-7cbc633608ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b1d084-ea29-45af-bd10-a1408078b939}, !- Handle
  Port List 141,                          !- Name
  {f605c249-26c5-4432-88a7-7d00060d7a94}; !- HVAC Component

OS:PortList,
  {ee278e08-dc73-46dd-a282-1ed0cdc19f5f}, !- Handle
  Port List 142,                          !- Name
  {f605c249-26c5-4432-88a7-7d00060d7a94}; !- HVAC Component

OS:Sizing:Zone,
  {4b5ee9c8-c853-4552-9b58-d110b574a8e7}, !- Handle
  {f605c249-26c5-4432-88a7-7d00060d7a94}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f157bd51-ba16-424e-ad4c-587e149ac473}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {f605c249-26c5-4432-88a7-7d00060d7a94}; !- Thermal Zone

OS:ThermalZone,
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c923baf2-7bdd-4663-a9a6-fbe1300d3bdd}, !- Zone Air Inlet Port List
  {1cb72710-680e-4924-8831-6e493b790762}, !- Zone Air Exhaust Port List
  {6db4ad1d-9686-4bdf-83a5-f11a9066d4b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {064a1c55-6fe2-4595-9e8d-f71a9637c3ec}, !- Handle
  Node 72,                                !- Name
  {6db4ad1d-9686-4bdf-83a5-f11a9066d4b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db4ad1d-9686-4bdf-83a5-f11a9066d4b6}, !- Handle
  {dae636fb-986c-426d-a9cf-21154711ddec}, !- Name
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}, !- Source Object
  11,                                     !- Outlet Port
  {064a1c55-6fe2-4595-9e8d-f71a9637c3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c923baf2-7bdd-4663-a9a6-fbe1300d3bdd}, !- Handle
  Port List 143,                          !- Name
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}; !- HVAC Component

OS:PortList,
  {1cb72710-680e-4924-8831-6e493b790762}, !- Handle
  Port List 144,                          !- Name
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}; !- HVAC Component

OS:Sizing:Zone,
  {55248c87-65f0-402d-8a5f-16c1bd82a7b2}, !- Handle
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0da096b-f913-48d0-b93f-bc0ecaa47eb3}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {cef9f73d-0eab-409f-8ccd-396dcd27bb4e}; !- Thermal Zone

OS:ThermalZone,
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6e048e7-76f6-4f83-9f86-fc641eeaf649}, !- Zone Air Inlet Port List
  {b051e1a3-6d2d-4967-bbda-1cf29689ee32}, !- Zone Air Exhaust Port List
  {64d8f8cc-412b-47c9-b9ea-602c425339a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d987bc22-9783-4169-8319-ef743b570ba8}, !- Handle
  Node 73,                                !- Name
  {64d8f8cc-412b-47c9-b9ea-602c425339a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d8f8cc-412b-47c9-b9ea-602c425339a0}, !- Handle
  {e0368fa7-e504-4ad6-8bb8-b967765b3ce2}, !- Name
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}, !- Source Object
  11,                                     !- Outlet Port
  {d987bc22-9783-4169-8319-ef743b570ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6e048e7-76f6-4f83-9f86-fc641eeaf649}, !- Handle
  Port List 145,                          !- Name
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}; !- HVAC Component

OS:PortList,
  {b051e1a3-6d2d-4967-bbda-1cf29689ee32}, !- Handle
  Port List 146,                          !- Name
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}; !- HVAC Component

OS:Sizing:Zone,
  {6a398437-dd67-42e6-9bb0-1865021b70d6}, !- Handle
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6587fa7a-9ee0-44b1-9b10-71c6f8df6dbd}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {d8f0419c-c5ca-43b7-9e40-2f180aac3c95}; !- Thermal Zone

OS:ThermalZone,
  {721bba21-3024-4ce6-8cae-061ee90ffa86}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f4b9bb-119e-4ee7-8446-a54f6271b53d}, !- Zone Air Inlet Port List
  {8dee70ca-504c-43bb-8022-4ac54a51a65e}, !- Zone Air Exhaust Port List
  {dd62cab5-bcb2-4cc0-a225-93b8b5a58440}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1caeada4-21d3-42da-a6e1-94147fe40ab1}, !- Handle
  Node 74,                                !- Name
  {dd62cab5-bcb2-4cc0-a225-93b8b5a58440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd62cab5-bcb2-4cc0-a225-93b8b5a58440}, !- Handle
  {4ad358ca-d6e3-41fb-ba1d-0b0c50a9ae2c}, !- Name
  {721bba21-3024-4ce6-8cae-061ee90ffa86}, !- Source Object
  11,                                     !- Outlet Port
  {1caeada4-21d3-42da-a6e1-94147fe40ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f4b9bb-119e-4ee7-8446-a54f6271b53d}, !- Handle
  Port List 147,                          !- Name
  {721bba21-3024-4ce6-8cae-061ee90ffa86}; !- HVAC Component

OS:PortList,
  {8dee70ca-504c-43bb-8022-4ac54a51a65e}, !- Handle
  Port List 148,                          !- Name
  {721bba21-3024-4ce6-8cae-061ee90ffa86}; !- HVAC Component

OS:Sizing:Zone,
  {59e87028-1ee0-4d16-9c2d-5de166c6fe53}, !- Handle
  {721bba21-3024-4ce6-8cae-061ee90ffa86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e39ef355-2b6d-475d-8461-1a5f23b95fec}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {721bba21-3024-4ce6-8cae-061ee90ffa86}; !- Thermal Zone

OS:ThermalZone,
  {a0ff252e-0ff7-486b-8935-d2833756fad8}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {401f236f-6e8c-4e91-b175-a3f1b2d4bcbb}, !- Zone Air Inlet Port List
  {c598ed3d-2cee-43c6-b679-5d1b1f1bac4a}, !- Zone Air Exhaust Port List
  {8aa8e01e-a15f-4d43-b8cd-d12f157a22a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {761fe909-efa0-40c4-a4fc-d3c8afc26fb4}, !- Handle
  Node 75,                                !- Name
  {8aa8e01e-a15f-4d43-b8cd-d12f157a22a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aa8e01e-a15f-4d43-b8cd-d12f157a22a2}, !- Handle
  {dc81b594-4f38-421f-9196-3bcfbd6842e0}, !- Name
  {a0ff252e-0ff7-486b-8935-d2833756fad8}, !- Source Object
  11,                                     !- Outlet Port
  {761fe909-efa0-40c4-a4fc-d3c8afc26fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {401f236f-6e8c-4e91-b175-a3f1b2d4bcbb}, !- Handle
  Port List 149,                          !- Name
  {a0ff252e-0ff7-486b-8935-d2833756fad8}; !- HVAC Component

OS:PortList,
  {c598ed3d-2cee-43c6-b679-5d1b1f1bac4a}, !- Handle
  Port List 150,                          !- Name
  {a0ff252e-0ff7-486b-8935-d2833756fad8}; !- HVAC Component

OS:Sizing:Zone,
  {dbe6bc80-c917-4b10-86ea-9a08bf28e223}, !- Handle
  {a0ff252e-0ff7-486b-8935-d2833756fad8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e64b3aad-33c0-4251-b1eb-4c34ed457367}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {a0ff252e-0ff7-486b-8935-d2833756fad8}; !- Thermal Zone

OS:ThermalZone,
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d26cb777-6a66-4ae1-a382-617ca8430580}, !- Zone Air Inlet Port List
  {bf9070bc-0e2d-463b-8389-5d74d2d272a4}, !- Zone Air Exhaust Port List
  {dd47a4d3-d9e0-4f4a-8ecf-7296994c87fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37a79907-3fe6-47e0-9186-9e5234ecea6f}, !- Handle
  Node 76,                                !- Name
  {dd47a4d3-d9e0-4f4a-8ecf-7296994c87fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd47a4d3-d9e0-4f4a-8ecf-7296994c87fc}, !- Handle
  {a1324c89-e2d5-48a2-8fab-1f5ea763002e}, !- Name
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}, !- Source Object
  11,                                     !- Outlet Port
  {37a79907-3fe6-47e0-9186-9e5234ecea6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d26cb777-6a66-4ae1-a382-617ca8430580}, !- Handle
  Port List 151,                          !- Name
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}; !- HVAC Component

OS:PortList,
  {bf9070bc-0e2d-463b-8389-5d74d2d272a4}, !- Handle
  Port List 152,                          !- Name
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}; !- HVAC Component

OS:Sizing:Zone,
  {da01b226-bbc9-4bbf-ab51-c5b0f7de07be}, !- Handle
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c526f1e9-4e0f-4629-98bd-3f5db514920e}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {b2459ce9-33e8-4f3e-bac1-686fb564805d}; !- Thermal Zone

OS:ThermalZone,
  {7c13bc80-747c-40da-99ed-76d88ca81aab}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8f9ab22-33b3-4617-9530-b5c2f95afed6}, !- Zone Air Inlet Port List
  {c80ecc92-e91e-48ee-a086-04bd240a37be}, !- Zone Air Exhaust Port List
  {e019c101-0770-41d0-9bbc-d7632147d13c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf875ae-f24a-450a-8fde-f7c4d2408af5}, !- Handle
  Node 77,                                !- Name
  {e019c101-0770-41d0-9bbc-d7632147d13c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e019c101-0770-41d0-9bbc-d7632147d13c}, !- Handle
  {9ae2d2b8-b795-4784-901b-cb4a9115cf52}, !- Name
  {7c13bc80-747c-40da-99ed-76d88ca81aab}, !- Source Object
  11,                                     !- Outlet Port
  {acf875ae-f24a-450a-8fde-f7c4d2408af5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8f9ab22-33b3-4617-9530-b5c2f95afed6}, !- Handle
  Port List 153,                          !- Name
  {7c13bc80-747c-40da-99ed-76d88ca81aab}; !- HVAC Component

OS:PortList,
  {c80ecc92-e91e-48ee-a086-04bd240a37be}, !- Handle
  Port List 154,                          !- Name
  {7c13bc80-747c-40da-99ed-76d88ca81aab}; !- HVAC Component

OS:Sizing:Zone,
  {9647300a-e992-4a84-af19-87836602430b}, !- Handle
  {7c13bc80-747c-40da-99ed-76d88ca81aab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dd441767-c70f-46ad-aa8b-aa77632129a8}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {7c13bc80-747c-40da-99ed-76d88ca81aab}; !- Thermal Zone

OS:ThermalZone,
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d66e6b48-c835-4ebc-8425-9f9e9f03f256}, !- Zone Air Inlet Port List
  {ef2bd2c3-d1ab-4552-a24c-4cf9b8018f30}, !- Zone Air Exhaust Port List
  {bd76e694-7551-4a5c-b20d-f5727203306e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de27161f-9b9e-43f2-ab7a-e23e33b5017d}, !- Handle
  Node 78,                                !- Name
  {bd76e694-7551-4a5c-b20d-f5727203306e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd76e694-7551-4a5c-b20d-f5727203306e}, !- Handle
  {48783c9c-45fa-4bf9-bd12-62f0abee548e}, !- Name
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}, !- Source Object
  11,                                     !- Outlet Port
  {de27161f-9b9e-43f2-ab7a-e23e33b5017d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d66e6b48-c835-4ebc-8425-9f9e9f03f256}, !- Handle
  Port List 155,                          !- Name
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}; !- HVAC Component

OS:PortList,
  {ef2bd2c3-d1ab-4552-a24c-4cf9b8018f30}, !- Handle
  Port List 156,                          !- Name
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}; !- HVAC Component

OS:Sizing:Zone,
  {073012cb-7def-4ea2-81b8-a296fc8c5bd5}, !- Handle
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f93e593b-d61f-4cd0-9ea7-4ee27a5c6707}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {3e3562bf-6f0d-497b-832a-a257b0c8400a}; !- Thermal Zone

OS:ThermalZone,
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44c086b8-1ae6-49f0-8a48-73e4ca79b9bf}, !- Zone Air Inlet Port List
  {2fadfa65-2084-4668-997e-ffebc3c6d037}, !- Zone Air Exhaust Port List
  {bacb69a0-6441-4eec-91af-4e3e7068153a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd0bf5c3-3d8d-4ba5-8993-94104e3a3ca5}, !- Handle
  Node 79,                                !- Name
  {bacb69a0-6441-4eec-91af-4e3e7068153a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bacb69a0-6441-4eec-91af-4e3e7068153a}, !- Handle
  {61bd2899-9ed4-4914-a18c-ddaff50a0497}, !- Name
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}, !- Source Object
  11,                                     !- Outlet Port
  {fd0bf5c3-3d8d-4ba5-8993-94104e3a3ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c086b8-1ae6-49f0-8a48-73e4ca79b9bf}, !- Handle
  Port List 157,                          !- Name
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}; !- HVAC Component

OS:PortList,
  {2fadfa65-2084-4668-997e-ffebc3c6d037}, !- Handle
  Port List 158,                          !- Name
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}; !- HVAC Component

OS:Sizing:Zone,
  {3ee96a03-c4f5-4260-b464-844ba2902660}, !- Handle
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1590265a-5ee6-4c50-9efb-2e67f2f41b9f}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {bf8e8673-9c8e-4013-a7d5-eeda9b94e7f0}; !- Thermal Zone

OS:ThermalZone,
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43e25c5e-6422-4cbe-95ab-1e4175451e25}, !- Zone Air Inlet Port List
  {76d6b491-326e-44ba-8e6c-08f457f71cb2}, !- Zone Air Exhaust Port List
  {ee9c8263-acbd-4cee-90ee-25b493319af5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6b56d58-c6cb-42d9-91f7-2bdb059d82e6}, !- Handle
  Node 80,                                !- Name
  {ee9c8263-acbd-4cee-90ee-25b493319af5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee9c8263-acbd-4cee-90ee-25b493319af5}, !- Handle
  {7ec47b26-8c91-4931-b7b4-2d3cb8a07f48}, !- Name
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}, !- Source Object
  11,                                     !- Outlet Port
  {f6b56d58-c6cb-42d9-91f7-2bdb059d82e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43e25c5e-6422-4cbe-95ab-1e4175451e25}, !- Handle
  Port List 159,                          !- Name
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}; !- HVAC Component

OS:PortList,
  {76d6b491-326e-44ba-8e6c-08f457f71cb2}, !- Handle
  Port List 160,                          !- Name
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}; !- HVAC Component

OS:Sizing:Zone,
  {6776dfba-943d-4889-a60b-d1b8ed993e70}, !- Handle
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6db52abe-bc65-4bfa-a809-0bedd776cafc}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {d70ed24f-77bf-48e9-a025-cb4d166c836c}; !- Thermal Zone

OS:ThermalZone,
  {8d87292c-602b-4364-bd75-25ce0750e410}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf8d4264-b943-44f6-84f4-e87dcac9b435}, !- Zone Air Inlet Port List
  {4b49fc33-6634-49ef-83b3-a64b752a0d2f}, !- Zone Air Exhaust Port List
  {97e331c7-eebe-4789-a2c5-99475204314b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a933de1-192a-44a9-94cb-20beb766a99d}, !- Handle
  Node 81,                                !- Name
  {97e331c7-eebe-4789-a2c5-99475204314b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97e331c7-eebe-4789-a2c5-99475204314b}, !- Handle
  {e1893abe-c6eb-4e6b-bb5e-cff929a2d826}, !- Name
  {8d87292c-602b-4364-bd75-25ce0750e410}, !- Source Object
  11,                                     !- Outlet Port
  {1a933de1-192a-44a9-94cb-20beb766a99d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf8d4264-b943-44f6-84f4-e87dcac9b435}, !- Handle
  Port List 161,                          !- Name
  {8d87292c-602b-4364-bd75-25ce0750e410}; !- HVAC Component

OS:PortList,
  {4b49fc33-6634-49ef-83b3-a64b752a0d2f}, !- Handle
  Port List 162,                          !- Name
  {8d87292c-602b-4364-bd75-25ce0750e410}; !- HVAC Component

OS:Sizing:Zone,
  {6383de07-9bae-42ea-b106-3c47ecab1806}, !- Handle
  {8d87292c-602b-4364-bd75-25ce0750e410}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {163f7a77-4d64-42b9-8f1a-4c97e3218545}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {8d87292c-602b-4364-bd75-25ce0750e410}; !- Thermal Zone

OS:ThermalZone,
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6283304a-a998-47f0-8854-262ff32809bf}, !- Zone Air Inlet Port List
  {fae89420-0ffb-4907-a61b-802a9f49b23b}, !- Zone Air Exhaust Port List
  {92624ffb-7282-45fd-88d5-4fd815c1486b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b159a3be-546e-4367-b568-f49da37e5050}, !- Handle
  Node 82,                                !- Name
  {92624ffb-7282-45fd-88d5-4fd815c1486b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92624ffb-7282-45fd-88d5-4fd815c1486b}, !- Handle
  {3a5cb9f2-6dfd-45e7-89dc-7140fc54001f}, !- Name
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}, !- Source Object
  11,                                     !- Outlet Port
  {b159a3be-546e-4367-b568-f49da37e5050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6283304a-a998-47f0-8854-262ff32809bf}, !- Handle
  Port List 163,                          !- Name
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}; !- HVAC Component

OS:PortList,
  {fae89420-0ffb-4907-a61b-802a9f49b23b}, !- Handle
  Port List 164,                          !- Name
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}; !- HVAC Component

OS:Sizing:Zone,
  {70f3d9e1-7cbe-4b81-aabc-c01f6c7dac0b}, !- Handle
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86d87767-18c7-4366-b736-779f16dfcfe3}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {a11a953d-67ca-48b5-b2f3-066f1a69120d}; !- Thermal Zone

OS:ThermalZone,
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {270132da-e246-44cd-a3c5-66de403e39d9}, !- Zone Air Inlet Port List
  {9a610ab9-c7ed-4dcc-9aeb-5c672bdf8094}, !- Zone Air Exhaust Port List
  {076e0d8c-ea70-45e4-ba6a-a69e38dbcbab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4aeb4a5e-0bfe-4edb-8318-bb834ab1c73e}, !- Handle
  Node 83,                                !- Name
  {076e0d8c-ea70-45e4-ba6a-a69e38dbcbab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {076e0d8c-ea70-45e4-ba6a-a69e38dbcbab}, !- Handle
  {1a3b6fc7-b965-4280-84ba-cc04f4aaed95}, !- Name
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}, !- Source Object
  11,                                     !- Outlet Port
  {4aeb4a5e-0bfe-4edb-8318-bb834ab1c73e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {270132da-e246-44cd-a3c5-66de403e39d9}, !- Handle
  Port List 165,                          !- Name
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}; !- HVAC Component

OS:PortList,
  {9a610ab9-c7ed-4dcc-9aeb-5c672bdf8094}, !- Handle
  Port List 166,                          !- Name
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}; !- HVAC Component

OS:Sizing:Zone,
  {0fe49dbc-94ce-4c44-8ee6-46298fa4da81}, !- Handle
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db13eb0b-454f-4ee3-8e37-0b89d1e0e400}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {84307f77-9bc5-49c6-81d0-e21f3d2c3812}; !- Thermal Zone

OS:ThermalZone,
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cb7ae7f-2df2-4e1b-ba95-a3c58b9c3481}, !- Zone Air Inlet Port List
  {744255d1-551a-4410-b429-583c6b464a85}, !- Zone Air Exhaust Port List
  {cd912ac0-fac2-4ab3-a117-6d864bd3c181}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63956070-e33b-4f21-9ce0-fe440f6f3963}, !- Handle
  Node 84,                                !- Name
  {cd912ac0-fac2-4ab3-a117-6d864bd3c181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd912ac0-fac2-4ab3-a117-6d864bd3c181}, !- Handle
  {b014131e-a829-4ab8-9190-bb823c38bf08}, !- Name
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}, !- Source Object
  11,                                     !- Outlet Port
  {63956070-e33b-4f21-9ce0-fe440f6f3963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cb7ae7f-2df2-4e1b-ba95-a3c58b9c3481}, !- Handle
  Port List 167,                          !- Name
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}; !- HVAC Component

OS:PortList,
  {744255d1-551a-4410-b429-583c6b464a85}, !- Handle
  Port List 168,                          !- Name
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}; !- HVAC Component

OS:Sizing:Zone,
  {b38432ea-6a12-4ce7-bf7a-a7a4eaf9740d}, !- Handle
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76efe2ba-c810-4a31-9cd2-6d2f76fbfde2}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {ab0948d0-f8ff-49b0-9bbd-61be399dece4}; !- Thermal Zone

OS:ThermalZone,
  {d599f060-fde5-45e1-af1e-0c114456a6ab}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41502c8d-e38d-4cfe-bc00-71982995b5a6}, !- Zone Air Inlet Port List
  {e3db339d-ed81-4293-8577-3406acef1741}, !- Zone Air Exhaust Port List
  {f074a29a-055c-4f60-ad42-cc030be7f90e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a33e494e-27f1-4db9-95e4-3b33633616ff}, !- Handle
  Node 85,                                !- Name
  {f074a29a-055c-4f60-ad42-cc030be7f90e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f074a29a-055c-4f60-ad42-cc030be7f90e}, !- Handle
  {f3207767-6ea1-4fe6-b0b4-e8d1e175fb80}, !- Name
  {d599f060-fde5-45e1-af1e-0c114456a6ab}, !- Source Object
  11,                                     !- Outlet Port
  {a33e494e-27f1-4db9-95e4-3b33633616ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41502c8d-e38d-4cfe-bc00-71982995b5a6}, !- Handle
  Port List 169,                          !- Name
  {d599f060-fde5-45e1-af1e-0c114456a6ab}; !- HVAC Component

OS:PortList,
  {e3db339d-ed81-4293-8577-3406acef1741}, !- Handle
  Port List 170,                          !- Name
  {d599f060-fde5-45e1-af1e-0c114456a6ab}; !- HVAC Component

OS:Sizing:Zone,
  {0c4a805f-8c11-4868-8abf-d887521d3aa6}, !- Handle
  {d599f060-fde5-45e1-af1e-0c114456a6ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {580e4aca-5828-4ad6-8d56-53e8b3495cec}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {d599f060-fde5-45e1-af1e-0c114456a6ab}; !- Thermal Zone

OS:ThermalZone,
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {629ad410-4d36-46e0-8e9a-89b9f9fe7b9e}, !- Zone Air Inlet Port List
  {8b2420f1-cbc2-43e2-8b41-d5700de165cf}, !- Zone Air Exhaust Port List
  {1a5bbb59-ba96-4dd4-906a-e68431ee0817}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f86660c-16f0-4895-9f3e-82e60af48ca9}, !- Handle
  Node 86,                                !- Name
  {1a5bbb59-ba96-4dd4-906a-e68431ee0817}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a5bbb59-ba96-4dd4-906a-e68431ee0817}, !- Handle
  {6d4a9ce7-f8f4-4d6e-8a21-42f80f0397f9}, !- Name
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}, !- Source Object
  11,                                     !- Outlet Port
  {6f86660c-16f0-4895-9f3e-82e60af48ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {629ad410-4d36-46e0-8e9a-89b9f9fe7b9e}, !- Handle
  Port List 171,                          !- Name
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}; !- HVAC Component

OS:PortList,
  {8b2420f1-cbc2-43e2-8b41-d5700de165cf}, !- Handle
  Port List 172,                          !- Name
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}; !- HVAC Component

OS:Sizing:Zone,
  {753969e6-6a7d-4e1a-b1c6-12db100abfca}, !- Handle
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {998535af-b42c-4797-87d9-f93f2ce83f33}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {29c05d70-7447-4dc7-919a-8a6c6fe302a6}; !- Thermal Zone

OS:ThermalZone,
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {010eb04f-afa0-48fe-8ba3-b1b7d33953b8}, !- Zone Air Inlet Port List
  {3dd87418-2bbb-4640-9c89-1600d85a98cb}, !- Zone Air Exhaust Port List
  {82d5e2aa-e11b-42f5-a190-13dc998c4767}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e2be045-4ce9-4562-b48f-e7c5db3ea764}, !- Handle
  Node 87,                                !- Name
  {82d5e2aa-e11b-42f5-a190-13dc998c4767}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82d5e2aa-e11b-42f5-a190-13dc998c4767}, !- Handle
  {e9113922-cc99-4063-bac9-4573f6ea192a}, !- Name
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}, !- Source Object
  11,                                     !- Outlet Port
  {6e2be045-4ce9-4562-b48f-e7c5db3ea764}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {010eb04f-afa0-48fe-8ba3-b1b7d33953b8}, !- Handle
  Port List 173,                          !- Name
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}; !- HVAC Component

OS:PortList,
  {3dd87418-2bbb-4640-9c89-1600d85a98cb}, !- Handle
  Port List 174,                          !- Name
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}; !- HVAC Component

OS:Sizing:Zone,
  {da08dcf6-f32f-436e-8b08-580d77abb67a}, !- Handle
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a66caf40-66d7-4a58-af7c-3f50c269bdf3}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {dc78913b-5429-48ea-936c-7e5bc456a5d7}; !- Thermal Zone

OS:ThermalZone,
  {f8209122-d984-4cd2-914a-15e589df856a}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12159b95-dc1a-4e7b-b21c-3386464420da}, !- Zone Air Inlet Port List
  {c007ef32-33fe-4545-9b20-ab81c2e27b4b}, !- Zone Air Exhaust Port List
  {c5bf1aa8-2f7d-4f51-873d-99651421d472}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ca74275-f0a0-4883-8b46-9ee5ec710710}, !- Handle
  Node 88,                                !- Name
  {c5bf1aa8-2f7d-4f51-873d-99651421d472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5bf1aa8-2f7d-4f51-873d-99651421d472}, !- Handle
  {e150f7ef-c04f-4c5a-9ef6-2e59c9521966}, !- Name
  {f8209122-d984-4cd2-914a-15e589df856a}, !- Source Object
  11,                                     !- Outlet Port
  {5ca74275-f0a0-4883-8b46-9ee5ec710710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12159b95-dc1a-4e7b-b21c-3386464420da}, !- Handle
  Port List 175,                          !- Name
  {f8209122-d984-4cd2-914a-15e589df856a}; !- HVAC Component

OS:PortList,
  {c007ef32-33fe-4545-9b20-ab81c2e27b4b}, !- Handle
  Port List 176,                          !- Name
  {f8209122-d984-4cd2-914a-15e589df856a}; !- HVAC Component

OS:Sizing:Zone,
  {7dd26c35-2924-430a-84a7-bed46911fdb2}, !- Handle
  {f8209122-d984-4cd2-914a-15e589df856a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3bfaa59f-3c55-40d0-b079-5ef62705c150}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {f8209122-d984-4cd2-914a-15e589df856a}; !- Thermal Zone

OS:ThermalZone,
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e322b80-7ef9-440a-8300-a4dac6c6b538}, !- Zone Air Inlet Port List
  {1a1fb571-e80f-48c4-a459-604a2bee74b3}, !- Zone Air Exhaust Port List
  {f835b6c9-ddc2-46bb-ae19-89a1bc28cc9e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dc2272e-b715-4b29-acaf-ae4831a0992a}, !- Handle
  Node 89,                                !- Name
  {f835b6c9-ddc2-46bb-ae19-89a1bc28cc9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f835b6c9-ddc2-46bb-ae19-89a1bc28cc9e}, !- Handle
  {08e6b4c0-85b2-4945-abaf-d484a9215a8d}, !- Name
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}, !- Source Object
  11,                                     !- Outlet Port
  {0dc2272e-b715-4b29-acaf-ae4831a0992a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e322b80-7ef9-440a-8300-a4dac6c6b538}, !- Handle
  Port List 177,                          !- Name
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}; !- HVAC Component

OS:PortList,
  {1a1fb571-e80f-48c4-a459-604a2bee74b3}, !- Handle
  Port List 178,                          !- Name
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}; !- HVAC Component

OS:Sizing:Zone,
  {958eb165-b066-4467-9115-19d3b3eb84b1}, !- Handle
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {83fb8b83-97dd-421e-895a-b73b4eaac486}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {2895f50e-cfdd-4afc-8576-903f92a3ead9}; !- Thermal Zone

OS:ThermalZone,
  {29542d73-a088-4050-96f4-a420c2db3213}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8305b5b-77a4-4b6c-a86a-0ea35548a6bd}, !- Zone Air Inlet Port List
  {06530fd4-a1fa-40c6-83c3-71184d18f109}, !- Zone Air Exhaust Port List
  {82285e7d-a91a-4977-a325-a3df8b046d4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36f25893-6b6c-479c-915b-2de02f21aacd}, !- Handle
  Node 90,                                !- Name
  {82285e7d-a91a-4977-a325-a3df8b046d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82285e7d-a91a-4977-a325-a3df8b046d4c}, !- Handle
  {557bbb31-7bc5-4ac1-ae65-d1bf97f4edda}, !- Name
  {29542d73-a088-4050-96f4-a420c2db3213}, !- Source Object
  11,                                     !- Outlet Port
  {36f25893-6b6c-479c-915b-2de02f21aacd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8305b5b-77a4-4b6c-a86a-0ea35548a6bd}, !- Handle
  Port List 179,                          !- Name
  {29542d73-a088-4050-96f4-a420c2db3213}; !- HVAC Component

OS:PortList,
  {06530fd4-a1fa-40c6-83c3-71184d18f109}, !- Handle
  Port List 180,                          !- Name
  {29542d73-a088-4050-96f4-a420c2db3213}; !- HVAC Component

OS:Sizing:Zone,
  {f0b31588-2c28-4ea6-bc61-fffc8f97778e}, !- Handle
  {29542d73-a088-4050-96f4-a420c2db3213}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96c13c07-6e2e-4c84-ace4-98f88bbcf6f9}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {29542d73-a088-4050-96f4-a420c2db3213}; !- Thermal Zone

OS:ThermalZone,
  {786b73e6-4529-4341-a17f-25b760570934}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876af539-f8c0-4083-871f-8cece01204fe}, !- Zone Air Inlet Port List
  {c83126e4-9d84-405e-97f1-e83fb27f53a0}, !- Zone Air Exhaust Port List
  {a5c03321-46c3-46e3-8103-d4024f88099e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78639ddf-5d31-478b-84cf-630c705d327b}, !- Handle
  Node 91,                                !- Name
  {a5c03321-46c3-46e3-8103-d4024f88099e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5c03321-46c3-46e3-8103-d4024f88099e}, !- Handle
  {4797b604-dbbb-4228-8802-6acdd20bcaed}, !- Name
  {786b73e6-4529-4341-a17f-25b760570934}, !- Source Object
  11,                                     !- Outlet Port
  {78639ddf-5d31-478b-84cf-630c705d327b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876af539-f8c0-4083-871f-8cece01204fe}, !- Handle
  Port List 181,                          !- Name
  {786b73e6-4529-4341-a17f-25b760570934}; !- HVAC Component

OS:PortList,
  {c83126e4-9d84-405e-97f1-e83fb27f53a0}, !- Handle
  Port List 182,                          !- Name
  {786b73e6-4529-4341-a17f-25b760570934}; !- HVAC Component

OS:Sizing:Zone,
  {5d62e29b-5d26-48c7-b042-864ffa4f99b8}, !- Handle
  {786b73e6-4529-4341-a17f-25b760570934}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea085ad8-6a83-4955-9759-1d260b19cca4}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {786b73e6-4529-4341-a17f-25b760570934}; !- Thermal Zone

OS:ThermalZone,
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc5fa00-81d5-47e5-98fe-335b9bfb1fdb}, !- Zone Air Inlet Port List
  {f2efaf55-9d9c-4218-9788-9a6ab89f58f8}, !- Zone Air Exhaust Port List
  {74126cb5-29e3-4914-aef6-54274f3d804a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eb0b5bd-0e55-448c-ae7d-fdb3bd9949d2}, !- Handle
  Node 92,                                !- Name
  {74126cb5-29e3-4914-aef6-54274f3d804a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74126cb5-29e3-4914-aef6-54274f3d804a}, !- Handle
  {b75079bc-e5d5-49d0-8232-1e5ad7f53737}, !- Name
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}, !- Source Object
  11,                                     !- Outlet Port
  {6eb0b5bd-0e55-448c-ae7d-fdb3bd9949d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc5fa00-81d5-47e5-98fe-335b9bfb1fdb}, !- Handle
  Port List 183,                          !- Name
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}; !- HVAC Component

OS:PortList,
  {f2efaf55-9d9c-4218-9788-9a6ab89f58f8}, !- Handle
  Port List 184,                          !- Name
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}; !- HVAC Component

OS:Sizing:Zone,
  {e64c6f5a-562a-4e4b-811a-242a832c6fba}, !- Handle
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e84adb9-0a86-4e8d-907f-158346b11598}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {f797b7fd-bf4f-4e70-aa1b-995ee224f26a}; !- Thermal Zone

OS:ThermalZone,
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85190f5b-7f06-4d45-930a-8351353e8123}, !- Zone Air Inlet Port List
  {705669ab-5211-45a3-982c-8130be630430}, !- Zone Air Exhaust Port List
  {4ed5e613-4cac-446c-a419-9f70a8ae30fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b8d776-6a1b-4317-a29f-026260861b90}, !- Handle
  Node 93,                                !- Name
  {4ed5e613-4cac-446c-a419-9f70a8ae30fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ed5e613-4cac-446c-a419-9f70a8ae30fb}, !- Handle
  {9aaa0745-95cb-461a-97fd-1dfbf2917037}, !- Name
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}, !- Source Object
  11,                                     !- Outlet Port
  {55b8d776-6a1b-4317-a29f-026260861b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85190f5b-7f06-4d45-930a-8351353e8123}, !- Handle
  Port List 185,                          !- Name
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}; !- HVAC Component

OS:PortList,
  {705669ab-5211-45a3-982c-8130be630430}, !- Handle
  Port List 186,                          !- Name
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}; !- HVAC Component

OS:Sizing:Zone,
  {31422c21-7103-4f02-8cf6-125672e7175e}, !- Handle
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cffe38b-cdea-4f2b-8186-61708a765de7}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {4b2e32ca-99ba-462f-9d32-4ec6ef577242}; !- Thermal Zone

OS:ThermalZone,
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc0d2d48-5463-477b-9038-818feaaf9637}, !- Zone Air Inlet Port List
  {1b2bc212-1cf4-4168-8167-7e144ef43cff}, !- Zone Air Exhaust Port List
  {ba8e97d9-40a1-4c1e-b226-89ad10d81ff8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15372117-f61e-4907-8156-e514e91b47b5}, !- Handle
  Node 94,                                !- Name
  {ba8e97d9-40a1-4c1e-b226-89ad10d81ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba8e97d9-40a1-4c1e-b226-89ad10d81ff8}, !- Handle
  {5137dbca-9fc9-47c9-9714-94734f3ab379}, !- Name
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}, !- Source Object
  11,                                     !- Outlet Port
  {15372117-f61e-4907-8156-e514e91b47b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc0d2d48-5463-477b-9038-818feaaf9637}, !- Handle
  Port List 187,                          !- Name
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}; !- HVAC Component

OS:PortList,
  {1b2bc212-1cf4-4168-8167-7e144ef43cff}, !- Handle
  Port List 188,                          !- Name
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}; !- HVAC Component

OS:Sizing:Zone,
  {331c5fbe-14e0-45ef-bb7d-1a2c4c15cfc7}, !- Handle
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {851ac15f-9ea7-4a2c-b811-f1a42dee5197}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {9d3c7670-dd6c-4c92-84e9-e149a34739d6}; !- Thermal Zone

OS:ThermalZone,
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5251d2f1-c732-4162-80ef-29bf58a5584b}, !- Zone Air Inlet Port List
  {d0fd62e5-27db-49ad-9b37-0498d0c9582f}, !- Zone Air Exhaust Port List
  {102f2427-301f-4677-90dd-97219594a8b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16067965-c398-4d20-a52e-f88214da6190}, !- Handle
  Node 95,                                !- Name
  {102f2427-301f-4677-90dd-97219594a8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {102f2427-301f-4677-90dd-97219594a8b8}, !- Handle
  {76fa8867-66af-4b8f-97fc-8f62e9696814}, !- Name
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}, !- Source Object
  11,                                     !- Outlet Port
  {16067965-c398-4d20-a52e-f88214da6190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5251d2f1-c732-4162-80ef-29bf58a5584b}, !- Handle
  Port List 189,                          !- Name
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}; !- HVAC Component

OS:PortList,
  {d0fd62e5-27db-49ad-9b37-0498d0c9582f}, !- Handle
  Port List 190,                          !- Name
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}; !- HVAC Component

OS:Sizing:Zone,
  {e6e155c9-3ed8-4839-ab72-01e9aab3d7f5}, !- Handle
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c9af6983-042b-4679-9298-333297f085c2}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {ba9f2b6a-bf47-4847-ac6b-382746c7eaaf}; !- Thermal Zone

OS:ThermalZone,
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d50b2527-693a-48e5-9f1e-ed5a65e7aa09}, !- Zone Air Inlet Port List
  {7b0e6ad1-7eda-441c-9c22-6d72377eead7}, !- Zone Air Exhaust Port List
  {4a5871bd-4b4e-454e-b391-075ca8a000ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba220db0-be20-4e2e-a28b-c4d5a97fc693}, !- Handle
  Node 96,                                !- Name
  {4a5871bd-4b4e-454e-b391-075ca8a000ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a5871bd-4b4e-454e-b391-075ca8a000ba}, !- Handle
  {e4de385a-8051-47a8-865f-b883d928ec0d}, !- Name
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}, !- Source Object
  11,                                     !- Outlet Port
  {ba220db0-be20-4e2e-a28b-c4d5a97fc693}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d50b2527-693a-48e5-9f1e-ed5a65e7aa09}, !- Handle
  Port List 191,                          !- Name
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}; !- HVAC Component

OS:PortList,
  {7b0e6ad1-7eda-441c-9c22-6d72377eead7}, !- Handle
  Port List 192,                          !- Name
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}; !- HVAC Component

OS:Sizing:Zone,
  {1129540c-7a01-42f0-9e33-9990cb5ff252}, !- Handle
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b40f2af3-b48e-45ee-a278-1749f15db1ef}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {23a18e2c-ed53-438c-a28d-07ba22dfea1a}; !- Thermal Zone

OS:ThermalZone,
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {079c3109-3d70-4b6e-b6fb-fb2c1161ab54}, !- Zone Air Inlet Port List
  {a7458655-ab26-43af-86d3-2729cbed3f95}, !- Zone Air Exhaust Port List
  {26a65acb-c76a-4f55-9a1e-4b1e0eac170d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef51e392-4f17-493e-b641-94424c1b2cbb}, !- Handle
  Node 97,                                !- Name
  {26a65acb-c76a-4f55-9a1e-4b1e0eac170d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26a65acb-c76a-4f55-9a1e-4b1e0eac170d}, !- Handle
  {dee24c99-02b3-4c49-8c71-185a59494230}, !- Name
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}, !- Source Object
  11,                                     !- Outlet Port
  {ef51e392-4f17-493e-b641-94424c1b2cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {079c3109-3d70-4b6e-b6fb-fb2c1161ab54}, !- Handle
  Port List 193,                          !- Name
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}; !- HVAC Component

OS:PortList,
  {a7458655-ab26-43af-86d3-2729cbed3f95}, !- Handle
  Port List 194,                          !- Name
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}; !- HVAC Component

OS:Sizing:Zone,
  {0a826b0f-6bc2-4a57-a65e-8cc2f5467b3e}, !- Handle
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6516553-4c1c-4507-8508-03a6b6b656f4}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {2adb7d19-fb5e-49ef-8f19-7fc97b40c2e3}; !- Thermal Zone

OS:ThermalZone,
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8f980ad-76e4-4be7-a363-2dabcf7d9e2a}, !- Zone Air Inlet Port List
  {76fb490b-39eb-4b08-b3ca-a0408ba2f249}, !- Zone Air Exhaust Port List
  {6c72692e-e850-4ba8-ad9e-587fc6bf91cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a908756-784c-484b-9acb-d9156b0ca67a}, !- Handle
  Node 98,                                !- Name
  {6c72692e-e850-4ba8-ad9e-587fc6bf91cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c72692e-e850-4ba8-ad9e-587fc6bf91cc}, !- Handle
  {1e72f714-6af3-4e65-af05-88ea38244521}, !- Name
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}, !- Source Object
  11,                                     !- Outlet Port
  {1a908756-784c-484b-9acb-d9156b0ca67a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8f980ad-76e4-4be7-a363-2dabcf7d9e2a}, !- Handle
  Port List 195,                          !- Name
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}; !- HVAC Component

OS:PortList,
  {76fb490b-39eb-4b08-b3ca-a0408ba2f249}, !- Handle
  Port List 196,                          !- Name
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}; !- HVAC Component

OS:Sizing:Zone,
  {831e71dc-e537-47c9-9c8a-fb1fcc208151}, !- Handle
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e6e7577-3df9-4adb-9993-f1813c29aa0b}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}; !- Thermal Zone

OS:ThermalZone,
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7da413-d59a-431b-92e3-466887147ea0}, !- Zone Air Inlet Port List
  {e1aa73fe-c580-49c5-a01f-62fa2997c066}, !- Zone Air Exhaust Port List
  {3141d503-891f-4602-9fb8-bf7c6d65deb8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b897493-17bc-4933-b844-4ddf9f901d66}, !- Handle
  Node 99,                                !- Name
  {3141d503-891f-4602-9fb8-bf7c6d65deb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3141d503-891f-4602-9fb8-bf7c6d65deb8}, !- Handle
  {d9d174ae-9bfe-4f3e-85cb-b3112204ed3e}, !- Name
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}, !- Source Object
  11,                                     !- Outlet Port
  {2b897493-17bc-4933-b844-4ddf9f901d66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7da413-d59a-431b-92e3-466887147ea0}, !- Handle
  Port List 197,                          !- Name
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}; !- HVAC Component

OS:PortList,
  {e1aa73fe-c580-49c5-a01f-62fa2997c066}, !- Handle
  Port List 198,                          !- Name
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}; !- HVAC Component

OS:Sizing:Zone,
  {1e88b4d2-62c1-4bd2-a0d3-607117419aa3}, !- Handle
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {693b32ea-c1fd-433c-be4f-d5b14f42c474}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {ea2f22d8-ed15-4824-ab9c-ca863c6e92c5}; !- Thermal Zone

OS:ThermalZone,
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4681df88-821b-4c37-aa08-5cbd1faf526e}, !- Zone Air Inlet Port List
  {fcdb60cf-457a-4bc8-b847-599781e95560}, !- Zone Air Exhaust Port List
  {50fad0cc-0db4-4d92-8fea-d42ea4c4eb1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae1954c0-0407-47dc-83b8-7346675c5fcc}, !- Handle
  Node 100,                               !- Name
  {50fad0cc-0db4-4d92-8fea-d42ea4c4eb1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50fad0cc-0db4-4d92-8fea-d42ea4c4eb1e}, !- Handle
  {d3b3336f-6dcf-4556-8ed5-8cb80fd674c8}, !- Name
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}, !- Source Object
  11,                                     !- Outlet Port
  {ae1954c0-0407-47dc-83b8-7346675c5fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4681df88-821b-4c37-aa08-5cbd1faf526e}, !- Handle
  Port List 199,                          !- Name
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}; !- HVAC Component

OS:PortList,
  {fcdb60cf-457a-4bc8-b847-599781e95560}, !- Handle
  Port List 200,                          !- Name
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}; !- HVAC Component

OS:Sizing:Zone,
  {bf5b6f52-931d-49fa-92a3-689a6aa90bf9}, !- Handle
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ab5b5fa-ae1f-4125-b5a8-83aff065f2e0}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {57ae5951-bf33-4b0d-83af-78d7744fff6c}; !- Thermal Zone

OS:ThermalZone,
  {dd4abce5-3541-4115-b4b4-50e1874630ac}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f28cec8-44da-4dbc-8723-1942aa44480a}, !- Zone Air Inlet Port List
  {04913cb3-d2ca-47e4-b78f-30be5f1cec44}, !- Zone Air Exhaust Port List
  {6ec898bb-f7b5-458d-a7b1-ffe7062ebb86}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf8859f5-a5bf-46fa-a645-536eabb16f06}, !- Handle
  Node 101,                               !- Name
  {6ec898bb-f7b5-458d-a7b1-ffe7062ebb86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ec898bb-f7b5-458d-a7b1-ffe7062ebb86}, !- Handle
  {b65a030e-208c-4dd3-a204-5caa2c88ed96}, !- Name
  {dd4abce5-3541-4115-b4b4-50e1874630ac}, !- Source Object
  11,                                     !- Outlet Port
  {cf8859f5-a5bf-46fa-a645-536eabb16f06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f28cec8-44da-4dbc-8723-1942aa44480a}, !- Handle
  Port List 201,                          !- Name
  {dd4abce5-3541-4115-b4b4-50e1874630ac}; !- HVAC Component

OS:PortList,
  {04913cb3-d2ca-47e4-b78f-30be5f1cec44}, !- Handle
  Port List 202,                          !- Name
  {dd4abce5-3541-4115-b4b4-50e1874630ac}; !- HVAC Component

OS:Sizing:Zone,
  {c1ffc062-8d29-46e0-889e-92a8d7eafdd2}, !- Handle
  {dd4abce5-3541-4115-b4b4-50e1874630ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {18b0d0f6-77a9-4981-9cfe-bc7a8972d32b}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {dd4abce5-3541-4115-b4b4-50e1874630ac}; !- Thermal Zone

OS:ThermalZone,
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {684e6aa2-c697-4f59-a6ee-2507edfd3862}, !- Zone Air Inlet Port List
  {94a6e31a-f8a8-44ad-ba18-a06536d6f676}, !- Zone Air Exhaust Port List
  {abdf34f6-2610-45c8-89d6-8279a2b4fa6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
