  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aef9d3b5-d69b-48bd-90ab-c4a0778e685a}, !- Handle
  Node 102,                               !- Name
  {abdf34f6-2610-45c8-89d6-8279a2b4fa6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abdf34f6-2610-45c8-89d6-8279a2b4fa6a}, !- Handle
  {41ef1036-9d00-47ac-ab8f-11d173bd5bf6}, !- Name
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}, !- Source Object
  11,                                     !- Outlet Port
  {aef9d3b5-d69b-48bd-90ab-c4a0778e685a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {684e6aa2-c697-4f59-a6ee-2507edfd3862}, !- Handle
  Port List 203,                          !- Name
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}; !- HVAC Component

OS:PortList,
  {94a6e31a-f8a8-44ad-ba18-a06536d6f676}, !- Handle
  Port List 204,                          !- Name
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}; !- HVAC Component

OS:Sizing:Zone,
  {e7246840-8c94-4839-b371-a348344d522d}, !- Handle
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d81507d-75d4-4b74-903f-01edfdb2b0ba}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {a511e5f3-e607-4270-b3ba-4b1756f1c870}; !- Thermal Zone

OS:ThermalZone,
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e843b158-3d91-4e64-9fe9-8b49cef1aa33}, !- Zone Air Inlet Port List
  {34470cf4-6402-4fc1-b387-cd9c43b8e4a4}, !- Zone Air Exhaust Port List
  {9565f634-4638-4125-98e9-e306976b5500}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd6dbf86-667f-454d-a85d-681a29705dfa}, !- Handle
  Node 103,                               !- Name
  {9565f634-4638-4125-98e9-e306976b5500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9565f634-4638-4125-98e9-e306976b5500}, !- Handle
  {ce3dd5a5-30c7-4ad4-a118-d163217b6a1c}, !- Name
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}, !- Source Object
  11,                                     !- Outlet Port
  {cd6dbf86-667f-454d-a85d-681a29705dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e843b158-3d91-4e64-9fe9-8b49cef1aa33}, !- Handle
  Port List 205,                          !- Name
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}; !- HVAC Component

OS:PortList,
  {34470cf4-6402-4fc1-b387-cd9c43b8e4a4}, !- Handle
  Port List 206,                          !- Name
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}; !- HVAC Component

OS:Sizing:Zone,
  {235944d3-93e9-45c1-8f28-8e0ba0c9d15c}, !- Handle
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2a27ced-370f-4fe8-b80d-bee8db5220dc}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}; !- Thermal Zone

OS:ThermalZone,
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd00c923-481b-42a5-8321-c6c07c5c69b6}, !- Zone Air Inlet Port List
  {1393960d-586c-433e-b421-d1380e64d16b}, !- Zone Air Exhaust Port List
  {fadd0f24-76f2-4b21-abca-36a09bcb3fba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {199dce72-75ab-4fed-af22-2d7247858f32}, !- Handle
  Node 104,                               !- Name
  {fadd0f24-76f2-4b21-abca-36a09bcb3fba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fadd0f24-76f2-4b21-abca-36a09bcb3fba}, !- Handle
  {9eaf97e2-6b83-424d-bac1-ff8391c6b3e1}, !- Name
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}, !- Source Object
  11,                                     !- Outlet Port
  {199dce72-75ab-4fed-af22-2d7247858f32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd00c923-481b-42a5-8321-c6c07c5c69b6}, !- Handle
  Port List 207,                          !- Name
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}; !- HVAC Component

OS:PortList,
  {1393960d-586c-433e-b421-d1380e64d16b}, !- Handle
  Port List 208,                          !- Name
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}; !- HVAC Component

OS:Sizing:Zone,
  {7ea7d037-749d-480b-9e7f-693aff0f7cd6}, !- Handle
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9fbb2bb4-3ccf-4367-b6de-5ddde8720c54}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {253d4ef6-7dca-49f9-8ff4-db6827f67c7b}; !- Thermal Zone

OS:ThermalZone,
  {0b368672-e2dc-4672-8380-259b04ee4ebb}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05dd2691-fec8-4a3a-a528-7dd0e074e40d}, !- Zone Air Inlet Port List
  {1fd09737-650a-4626-90df-b538fe6378cb}, !- Zone Air Exhaust Port List
  {b01ec23d-9858-42c8-a6be-9ce0a6dd5b29}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8aa1a4ed-f40b-4b6e-a617-39ff716ac422}, !- Handle
  Node 105,                               !- Name
  {b01ec23d-9858-42c8-a6be-9ce0a6dd5b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b01ec23d-9858-42c8-a6be-9ce0a6dd5b29}, !- Handle
  {40ad7d28-a203-4f48-a03b-3246e3dbcd19}, !- Name
  {0b368672-e2dc-4672-8380-259b04ee4ebb}, !- Source Object
  11,                                     !- Outlet Port
  {8aa1a4ed-f40b-4b6e-a617-39ff716ac422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05dd2691-fec8-4a3a-a528-7dd0e074e40d}, !- Handle
  Port List 209,                          !- Name
  {0b368672-e2dc-4672-8380-259b04ee4ebb}; !- HVAC Component

OS:PortList,
  {1fd09737-650a-4626-90df-b538fe6378cb}, !- Handle
  Port List 210,                          !- Name
  {0b368672-e2dc-4672-8380-259b04ee4ebb}; !- HVAC Component

OS:Sizing:Zone,
  {65ff0509-1772-4502-bd6c-7cc889e58316}, !- Handle
  {0b368672-e2dc-4672-8380-259b04ee4ebb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2519a83f-13b9-42e8-b650-9760255cbf17}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {0b368672-e2dc-4672-8380-259b04ee4ebb}; !- Thermal Zone

OS:ThermalZone,
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d8a67f3-c548-426c-acca-e609e6bf5303}, !- Zone Air Inlet Port List
  {0c299203-412d-4be3-b910-6c8ec0c2b574}, !- Zone Air Exhaust Port List
  {fc11bd9b-c699-47ea-add8-a24683ccf69c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d42086-3604-4c34-a9de-435c388ab55b}, !- Handle
  Node 106,                               !- Name
  {fc11bd9b-c699-47ea-add8-a24683ccf69c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc11bd9b-c699-47ea-add8-a24683ccf69c}, !- Handle
  {08b9caec-bdae-46fa-850d-e2dd772bc092}, !- Name
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}, !- Source Object
  11,                                     !- Outlet Port
  {72d42086-3604-4c34-a9de-435c388ab55b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d8a67f3-c548-426c-acca-e609e6bf5303}, !- Handle
  Port List 211,                          !- Name
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}; !- HVAC Component

OS:PortList,
  {0c299203-412d-4be3-b910-6c8ec0c2b574}, !- Handle
  Port List 212,                          !- Name
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}; !- HVAC Component

OS:Sizing:Zone,
  {4e1d00bc-eecf-4cbd-9911-7e4b9a03944a}, !- Handle
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f78f0b30-0a02-428d-a554-5392237a5e8b}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {9a5e7c8e-f24f-450e-a6ea-93b2c80b1bda}; !- Thermal Zone

OS:ThermalZone,
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0a6553d-ff1d-45ed-848c-3010e7542212}, !- Zone Air Inlet Port List
  {d9ea7a44-3b24-4bd8-86e5-0f7fd9968564}, !- Zone Air Exhaust Port List
  {e954ff3e-c3b7-4c5a-a86f-0ea96d10083a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4d8a0f5-67c4-4258-a447-c688817516d6}, !- Handle
  Node 107,                               !- Name
  {e954ff3e-c3b7-4c5a-a86f-0ea96d10083a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e954ff3e-c3b7-4c5a-a86f-0ea96d10083a}, !- Handle
  {e2a7bf62-87de-4ca8-8c45-a106cc3a2b95}, !- Name
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}, !- Source Object
  11,                                     !- Outlet Port
  {b4d8a0f5-67c4-4258-a447-c688817516d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0a6553d-ff1d-45ed-848c-3010e7542212}, !- Handle
  Port List 213,                          !- Name
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}; !- HVAC Component

OS:PortList,
  {d9ea7a44-3b24-4bd8-86e5-0f7fd9968564}, !- Handle
  Port List 214,                          !- Name
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}; !- HVAC Component

OS:Sizing:Zone,
  {ee3039e4-0dd3-4d99-b508-f1cb1b8f142c}, !- Handle
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2634367d-2e2b-469c-8e9b-29ae2a06d0bc}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {0a4a77ed-64c8-4409-b1fd-e6813ec84eed}; !- Thermal Zone

OS:ThermalZone,
  {68206825-69e8-49d1-ab80-842d46669cc9}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2e2b527-3e56-4d45-bf31-a1b24d719fe2}, !- Zone Air Inlet Port List
  {d5115106-c74e-45e0-85b6-4220efe4fb14}, !- Zone Air Exhaust Port List
  {8e6094d8-5eea-4139-9d22-5f91343d533f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0e91c54-b3c3-46cd-acc1-e6f515785d66}, !- Handle
  Node 108,                               !- Name
  {8e6094d8-5eea-4139-9d22-5f91343d533f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e6094d8-5eea-4139-9d22-5f91343d533f}, !- Handle
  {bb8dada6-555d-4b8d-b153-8384032d43c6}, !- Name
  {68206825-69e8-49d1-ab80-842d46669cc9}, !- Source Object
  11,                                     !- Outlet Port
  {d0e91c54-b3c3-46cd-acc1-e6f515785d66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2e2b527-3e56-4d45-bf31-a1b24d719fe2}, !- Handle
  Port List 215,                          !- Name
  {68206825-69e8-49d1-ab80-842d46669cc9}; !- HVAC Component

OS:PortList,
  {d5115106-c74e-45e0-85b6-4220efe4fb14}, !- Handle
  Port List 216,                          !- Name
  {68206825-69e8-49d1-ab80-842d46669cc9}; !- HVAC Component

OS:Sizing:Zone,
  {7a657c0a-8ee5-4070-88be-4fe86872ebd5}, !- Handle
  {68206825-69e8-49d1-ab80-842d46669cc9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60489524-6c0e-4a85-b8e4-df12dab51ad0}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {68206825-69e8-49d1-ab80-842d46669cc9}; !- Thermal Zone

OS:ThermalZone,
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7773cdf0-f5a2-43ef-9dfb-4feb52f9eb56}, !- Zone Air Inlet Port List
  {f8c67f43-a7e3-4ca2-b336-8f93f134290e}, !- Zone Air Exhaust Port List
  {bff7bdd6-e040-496f-ac64-e65df5edc759}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52c45ce5-6368-477e-8240-ecc3d31de562}, !- Handle
  Node 109,                               !- Name
  {bff7bdd6-e040-496f-ac64-e65df5edc759}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bff7bdd6-e040-496f-ac64-e65df5edc759}, !- Handle
  {1af9aa07-5721-4de6-9b59-c294fa0243b9}, !- Name
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}, !- Source Object
  11,                                     !- Outlet Port
  {52c45ce5-6368-477e-8240-ecc3d31de562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7773cdf0-f5a2-43ef-9dfb-4feb52f9eb56}, !- Handle
  Port List 217,                          !- Name
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}; !- HVAC Component

OS:PortList,
  {f8c67f43-a7e3-4ca2-b336-8f93f134290e}, !- Handle
  Port List 218,                          !- Name
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}; !- HVAC Component

OS:Sizing:Zone,
  {37096e92-e082-47c2-a52e-2e3c5e284a66}, !- Handle
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac087f8c-89d3-40a6-8b24-77fd18939826}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {e87fe3d9-76d7-442b-848d-3bd7a8071e67}; !- Thermal Zone

OS:ThermalZone,
  {0ab0255c-3395-4733-810b-3ff230d80deb}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba0e5c4a-ce49-4839-9650-2bfe69690886}, !- Zone Air Inlet Port List
  {d9b4ed45-7896-447b-a273-a25dda92a21f}, !- Zone Air Exhaust Port List
  {a2f5aea4-aa82-46ef-8e20-52c8f8bd8577}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46259d2d-e00f-44d9-bc37-a3afeb8ad62e}, !- Handle
  Node 110,                               !- Name
  {a2f5aea4-aa82-46ef-8e20-52c8f8bd8577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2f5aea4-aa82-46ef-8e20-52c8f8bd8577}, !- Handle
  {d5610207-870a-40b6-b0b6-7afc185385a9}, !- Name
  {0ab0255c-3395-4733-810b-3ff230d80deb}, !- Source Object
  11,                                     !- Outlet Port
  {46259d2d-e00f-44d9-bc37-a3afeb8ad62e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba0e5c4a-ce49-4839-9650-2bfe69690886}, !- Handle
  Port List 219,                          !- Name
  {0ab0255c-3395-4733-810b-3ff230d80deb}; !- HVAC Component

OS:PortList,
  {d9b4ed45-7896-447b-a273-a25dda92a21f}, !- Handle
  Port List 220,                          !- Name
  {0ab0255c-3395-4733-810b-3ff230d80deb}; !- HVAC Component

OS:Sizing:Zone,
  {f6fed14f-222c-4786-8161-fe86aab0c844}, !- Handle
  {0ab0255c-3395-4733-810b-3ff230d80deb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ef792d8-db25-4640-9dea-0247b9aca5e1}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {0ab0255c-3395-4733-810b-3ff230d80deb}; !- Thermal Zone

OS:ThermalZone,
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bee6931d-af9f-44fe-a9ad-3c8cb4a146d5}, !- Zone Air Inlet Port List
  {a92413be-4da2-4938-ae5a-01b55b1a3910}, !- Zone Air Exhaust Port List
  {a71ae4c1-1736-4054-9379-456d7684244c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59c82fe7-2a33-46de-89fb-fa8f4e6891d4}, !- Handle
  Node 111,                               !- Name
  {a71ae4c1-1736-4054-9379-456d7684244c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a71ae4c1-1736-4054-9379-456d7684244c}, !- Handle
  {87ecc85a-3574-4e73-9eab-df60e84c0f1b}, !- Name
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}, !- Source Object
  11,                                     !- Outlet Port
  {59c82fe7-2a33-46de-89fb-fa8f4e6891d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bee6931d-af9f-44fe-a9ad-3c8cb4a146d5}, !- Handle
  Port List 221,                          !- Name
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}; !- HVAC Component

OS:PortList,
  {a92413be-4da2-4938-ae5a-01b55b1a3910}, !- Handle
  Port List 222,                          !- Name
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}; !- HVAC Component

OS:Sizing:Zone,
  {7074fae9-f9d5-45aa-97ce-884f498f7aec}, !- Handle
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {363d122c-90e6-4655-83df-2c637233e127}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {42f33cad-be2c-49a4-aef1-8c973cc8b3dc}; !- Thermal Zone

OS:ThermalZone,
  {a6bcdb22-a489-40ca-a84c-faf1706767af}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85b80918-aab2-4dca-998e-93ba0b2ea487}, !- Zone Air Inlet Port List
  {8da68921-0b32-4db7-807d-c53bd72f3b6a}, !- Zone Air Exhaust Port List
  {762c0416-2c9b-437a-ad82-8e07081411ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cf3bd8b-09f4-4a19-a0f7-5e35c1afb510}, !- Handle
  Node 112,                               !- Name
  {762c0416-2c9b-437a-ad82-8e07081411ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {762c0416-2c9b-437a-ad82-8e07081411ac}, !- Handle
  {adccca8b-cc9c-479d-b4f4-529f83b1fb5a}, !- Name
  {a6bcdb22-a489-40ca-a84c-faf1706767af}, !- Source Object
  11,                                     !- Outlet Port
  {8cf3bd8b-09f4-4a19-a0f7-5e35c1afb510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85b80918-aab2-4dca-998e-93ba0b2ea487}, !- Handle
  Port List 223,                          !- Name
  {a6bcdb22-a489-40ca-a84c-faf1706767af}; !- HVAC Component

OS:PortList,
  {8da68921-0b32-4db7-807d-c53bd72f3b6a}, !- Handle
  Port List 224,                          !- Name
  {a6bcdb22-a489-40ca-a84c-faf1706767af}; !- HVAC Component

OS:Sizing:Zone,
  {58791253-9a00-49e5-b222-7e69582437f1}, !- Handle
  {a6bcdb22-a489-40ca-a84c-faf1706767af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5be260f1-329a-438e-8fab-2c1d2ac98e23}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {a6bcdb22-a489-40ca-a84c-faf1706767af}; !- Thermal Zone

OS:ThermalZone,
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43b89626-ae35-41bb-b67e-a606dd631f3d}, !- Zone Air Inlet Port List
  {3df09cbe-9fa5-453c-b728-cdfc8cbb749b}, !- Zone Air Exhaust Port List
  {b9e4d6a8-f094-4c4f-8d06-cf87a91b6807}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8ca907b-6956-4a30-ab5f-af4b12552b35}, !- Handle
  Node 113,                               !- Name
  {b9e4d6a8-f094-4c4f-8d06-cf87a91b6807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e4d6a8-f094-4c4f-8d06-cf87a91b6807}, !- Handle
  {68f8146a-8455-4130-9644-18586f2d50e7}, !- Name
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}, !- Source Object
  11,                                     !- Outlet Port
  {f8ca907b-6956-4a30-ab5f-af4b12552b35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43b89626-ae35-41bb-b67e-a606dd631f3d}, !- Handle
  Port List 225,                          !- Name
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}; !- HVAC Component

OS:PortList,
  {3df09cbe-9fa5-453c-b728-cdfc8cbb749b}, !- Handle
  Port List 226,                          !- Name
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}; !- HVAC Component

OS:Sizing:Zone,
  {29fa201c-5d04-4687-84d5-b114801786b3}, !- Handle
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {016e09bc-6c0c-43cf-aabf-2f758ed8ee36}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {ea735153-7e4e-4eef-bc48-d7b311a6dafa}; !- Thermal Zone

OS:ThermalZone,
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1d5cfce-cdb8-4d28-980b-3b4127eea8e3}, !- Zone Air Inlet Port List
  {17cb0e1e-6adb-45b2-aea9-e17102f3c8f2}, !- Zone Air Exhaust Port List
  {08065e14-1f48-448b-83af-bee845482337}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {372ae66e-79d1-4901-87e0-cba36843c665}, !- Handle
  Node 114,                               !- Name
  {08065e14-1f48-448b-83af-bee845482337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08065e14-1f48-448b-83af-bee845482337}, !- Handle
  {d28c8478-33a3-4789-802b-85ec0bcde885}, !- Name
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}, !- Source Object
  11,                                     !- Outlet Port
  {372ae66e-79d1-4901-87e0-cba36843c665}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1d5cfce-cdb8-4d28-980b-3b4127eea8e3}, !- Handle
  Port List 227,                          !- Name
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}; !- HVAC Component

OS:PortList,
  {17cb0e1e-6adb-45b2-aea9-e17102f3c8f2}, !- Handle
  Port List 228,                          !- Name
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}; !- HVAC Component

OS:Sizing:Zone,
  {20847f77-5dc1-425b-9022-7b0f14e0c9bc}, !- Handle
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {346621e4-56c6-4db9-9ed9-bb346f495257}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}; !- Thermal Zone

OS:ThermalZone,
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3ba604f-074a-4413-8f04-b2548e4d75a5}, !- Zone Air Inlet Port List
  {4e056ef9-5ff9-41ea-bb8e-4947c274c9a9}, !- Zone Air Exhaust Port List
  {ce09bfdc-b4ff-4f45-8ebd-4f3a2c85d943}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35b85c6b-a550-4c23-81c7-5f8c61c03f66}, !- Handle
  Node 115,                               !- Name
  {ce09bfdc-b4ff-4f45-8ebd-4f3a2c85d943}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce09bfdc-b4ff-4f45-8ebd-4f3a2c85d943}, !- Handle
  {c04f822b-4d2f-4e5c-8f1a-148eac861ee4}, !- Name
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}, !- Source Object
  11,                                     !- Outlet Port
  {35b85c6b-a550-4c23-81c7-5f8c61c03f66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3ba604f-074a-4413-8f04-b2548e4d75a5}, !- Handle
  Port List 229,                          !- Name
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}; !- HVAC Component

OS:PortList,
  {4e056ef9-5ff9-41ea-bb8e-4947c274c9a9}, !- Handle
  Port List 230,                          !- Name
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}; !- HVAC Component

OS:Sizing:Zone,
  {d23ca0da-d3e1-4c50-8084-01377f8e4fd0}, !- Handle
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6a09b09-5a13-40e9-a5d0-e57898a1bbb1}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {8337a02c-f0c6-405a-84ad-26ab07d79d1d}; !- Thermal Zone

OS:ThermalZone,
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6b886d0-579d-434c-aa7e-731bf1263aa6}, !- Zone Air Inlet Port List
  {be899030-b21d-4871-bc4b-1ac88daddf63}, !- Zone Air Exhaust Port List
  {67ded225-839c-4b8a-897c-1cd137ecd53d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdda6c6a-087a-47b9-81ac-71ca3e687861}, !- Handle
  Node 116,                               !- Name
  {67ded225-839c-4b8a-897c-1cd137ecd53d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67ded225-839c-4b8a-897c-1cd137ecd53d}, !- Handle
  {a189b384-b25e-4fb9-bbaa-5dcc2f28f638}, !- Name
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}, !- Source Object
  11,                                     !- Outlet Port
  {cdda6c6a-087a-47b9-81ac-71ca3e687861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6b886d0-579d-434c-aa7e-731bf1263aa6}, !- Handle
  Port List 231,                          !- Name
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}; !- HVAC Component

OS:PortList,
  {be899030-b21d-4871-bc4b-1ac88daddf63}, !- Handle
  Port List 232,                          !- Name
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}; !- HVAC Component

OS:Sizing:Zone,
  {fab0122e-570b-4e63-9fdd-0dd66e91a354}, !- Handle
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {acf80302-1b8b-4c2f-a173-51d6e18a6f06}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {e0bca651-ce06-4ee4-8ff8-849d9be1d8ce}; !- Thermal Zone

OS:ThermalZone,
  {4a500935-3201-44e7-9f1b-5e4755752cbe}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5e5459e-dff6-4d79-9066-5d2a07b1d30c}, !- Zone Air Inlet Port List
  {75067b96-9244-4d40-a585-b39f09dc0313}, !- Zone Air Exhaust Port List
  {d5c50808-11bb-4b67-9e63-1df3296ee659}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68082c97-5f1f-4df3-931f-c8983273bdaa}, !- Handle
  Node 117,                               !- Name
  {d5c50808-11bb-4b67-9e63-1df3296ee659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5c50808-11bb-4b67-9e63-1df3296ee659}, !- Handle
  {08acfa82-5272-468a-8279-46d25b3960ba}, !- Name
  {4a500935-3201-44e7-9f1b-5e4755752cbe}, !- Source Object
  11,                                     !- Outlet Port
  {68082c97-5f1f-4df3-931f-c8983273bdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5e5459e-dff6-4d79-9066-5d2a07b1d30c}, !- Handle
  Port List 233,                          !- Name
  {4a500935-3201-44e7-9f1b-5e4755752cbe}; !- HVAC Component

OS:PortList,
  {75067b96-9244-4d40-a585-b39f09dc0313}, !- Handle
  Port List 234,                          !- Name
  {4a500935-3201-44e7-9f1b-5e4755752cbe}; !- HVAC Component

OS:Sizing:Zone,
  {4c89c8fa-4546-4c04-8497-1336c8b90015}, !- Handle
  {4a500935-3201-44e7-9f1b-5e4755752cbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60643ea9-c40a-4a5d-b721-3d9d0558310f}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {4a500935-3201-44e7-9f1b-5e4755752cbe}; !- Thermal Zone

OS:ThermalZone,
  {3faea33b-60ae-4c53-8aff-500dab217b97}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {772d2ceb-d523-416e-a667-7b2a65c81758}, !- Zone Air Inlet Port List
  {560dd584-871f-4de3-8f2a-0a1618dc5471}, !- Zone Air Exhaust Port List
  {ffabc59a-64fc-413c-9da9-01c80872f13d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a831c40-b11a-49ab-a90f-b1759ad2c020}, !- Handle
  Node 118,                               !- Name
  {ffabc59a-64fc-413c-9da9-01c80872f13d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffabc59a-64fc-413c-9da9-01c80872f13d}, !- Handle
  {1bf360be-608f-4566-9a0c-91fcc00a69bf}, !- Name
  {3faea33b-60ae-4c53-8aff-500dab217b97}, !- Source Object
  11,                                     !- Outlet Port
  {5a831c40-b11a-49ab-a90f-b1759ad2c020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {772d2ceb-d523-416e-a667-7b2a65c81758}, !- Handle
  Port List 235,                          !- Name
  {3faea33b-60ae-4c53-8aff-500dab217b97}; !- HVAC Component

OS:PortList,
  {560dd584-871f-4de3-8f2a-0a1618dc5471}, !- Handle
  Port List 236,                          !- Name
  {3faea33b-60ae-4c53-8aff-500dab217b97}; !- HVAC Component

OS:Sizing:Zone,
  {19ad78b3-1be5-4c01-9ff2-bfdd9d38150e}, !- Handle
  {3faea33b-60ae-4c53-8aff-500dab217b97}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcf44bbf-b6b4-4657-abe4-be72683f8673}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {3faea33b-60ae-4c53-8aff-500dab217b97}; !- Thermal Zone

OS:ThermalZone,
  {75deed45-be65-4e4f-9b47-f86558af2e89}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a1329e-8b13-43b7-87f7-e46e1312a29a}, !- Zone Air Inlet Port List
  {276caa73-d8f4-4d96-98e3-532d461289e0}, !- Zone Air Exhaust Port List
  {a8f0187d-60be-4360-b069-11e218a1fb2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f57959b3-4cfc-464e-84d0-a81454492f04}, !- Handle
  Node 119,                               !- Name
  {a8f0187d-60be-4360-b069-11e218a1fb2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8f0187d-60be-4360-b069-11e218a1fb2e}, !- Handle
  {08c26cba-b93c-4574-95f8-497d495b326b}, !- Name
  {75deed45-be65-4e4f-9b47-f86558af2e89}, !- Source Object
  11,                                     !- Outlet Port
  {f57959b3-4cfc-464e-84d0-a81454492f04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a1329e-8b13-43b7-87f7-e46e1312a29a}, !- Handle
  Port List 237,                          !- Name
  {75deed45-be65-4e4f-9b47-f86558af2e89}; !- HVAC Component

OS:PortList,
  {276caa73-d8f4-4d96-98e3-532d461289e0}, !- Handle
  Port List 238,                          !- Name
  {75deed45-be65-4e4f-9b47-f86558af2e89}; !- HVAC Component

OS:Sizing:Zone,
  {7ecfd1b1-6007-48e4-bca3-202d98268866}, !- Handle
  {75deed45-be65-4e4f-9b47-f86558af2e89}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed44309b-fec4-4613-9025-dfd18f738df1}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {75deed45-be65-4e4f-9b47-f86558af2e89}; !- Thermal Zone

OS:ThermalZone,
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c48d9e4-3baa-4709-b920-968c624d7745}, !- Zone Air Inlet Port List
  {7905ba4d-0334-45f6-baed-0bdab4304b26}, !- Zone Air Exhaust Port List
  {df7b8a28-0559-41ce-9c7d-92337344e0c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b28156d-65af-4bd2-8caa-694fc77d81c4}, !- Handle
  Node 120,                               !- Name
  {df7b8a28-0559-41ce-9c7d-92337344e0c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df7b8a28-0559-41ce-9c7d-92337344e0c8}, !- Handle
  {604852ae-ed3d-4aa5-99ef-80e39c2ab2da}, !- Name
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}, !- Source Object
  11,                                     !- Outlet Port
  {5b28156d-65af-4bd2-8caa-694fc77d81c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c48d9e4-3baa-4709-b920-968c624d7745}, !- Handle
  Port List 239,                          !- Name
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}; !- HVAC Component

OS:PortList,
  {7905ba4d-0334-45f6-baed-0bdab4304b26}, !- Handle
  Port List 240,                          !- Name
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}; !- HVAC Component

OS:Sizing:Zone,
  {86192211-84a8-4168-bc1c-3836cfc1dd41}, !- Handle
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b5aef2b-3326-42fc-82cd-1312a0fc4be4}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {9021f431-8a2d-43a6-a4a6-4ed2ffa1ce00}; !- Thermal Zone

OS:ThermalZone,
  {208abd65-b27a-433b-9924-397f3114f818}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b828f8c3-8c1d-4c4b-85aa-9e102b389c24}, !- Zone Air Inlet Port List
  {f6e7765c-0130-417f-b4c2-699f02f1db00}, !- Zone Air Exhaust Port List
  {c02eb86a-c226-4fb8-8b7c-a572afd1cc43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32890d51-e51d-4a27-a946-dcc17288f0b2}, !- Handle
  Node 121,                               !- Name
  {c02eb86a-c226-4fb8-8b7c-a572afd1cc43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c02eb86a-c226-4fb8-8b7c-a572afd1cc43}, !- Handle
  {39ee9076-e0e5-422a-b3c9-0ff178622c68}, !- Name
  {208abd65-b27a-433b-9924-397f3114f818}, !- Source Object
  11,                                     !- Outlet Port
  {32890d51-e51d-4a27-a946-dcc17288f0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b828f8c3-8c1d-4c4b-85aa-9e102b389c24}, !- Handle
  Port List 241,                          !- Name
  {208abd65-b27a-433b-9924-397f3114f818}; !- HVAC Component

OS:PortList,
  {f6e7765c-0130-417f-b4c2-699f02f1db00}, !- Handle
  Port List 242,                          !- Name
  {208abd65-b27a-433b-9924-397f3114f818}; !- HVAC Component

OS:Sizing:Zone,
  {4ff72ef6-63be-44f1-9b8d-ddc5bf6f4798}, !- Handle
  {208abd65-b27a-433b-9924-397f3114f818}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0351bc98-122d-44a1-b0c0-9c428e35c659}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {208abd65-b27a-433b-9924-397f3114f818}; !- Thermal Zone

OS:ThermalZone,
  {65114169-8484-423e-8585-4b9f5fd5b0ee}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e6ab43c-5759-45cf-87ac-2698d39469d3}, !- Zone Air Inlet Port List
  {f25cca01-8ff2-4d32-9a33-ff9227e84c21}, !- Zone Air Exhaust Port List
  {19361190-6906-4148-a1c4-3d6f82a4160d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bd5dffd-155e-44ec-aaa1-c4054b94850f}, !- Handle
  Node 122,                               !- Name
  {19361190-6906-4148-a1c4-3d6f82a4160d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19361190-6906-4148-a1c4-3d6f82a4160d}, !- Handle
  {f3a648bf-b6c1-444e-9d5f-557d70e10e59}, !- Name
  {65114169-8484-423e-8585-4b9f5fd5b0ee}, !- Source Object
  11,                                     !- Outlet Port
  {4bd5dffd-155e-44ec-aaa1-c4054b94850f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e6ab43c-5759-45cf-87ac-2698d39469d3}, !- Handle
  Port List 243,                          !- Name
  {65114169-8484-423e-8585-4b9f5fd5b0ee}; !- HVAC Component

OS:PortList,
  {f25cca01-8ff2-4d32-9a33-ff9227e84c21}, !- Handle
  Port List 244,                          !- Name
  {65114169-8484-423e-8585-4b9f5fd5b0ee}; !- HVAC Component

OS:Sizing:Zone,
  {9f8335fb-faa5-4378-b386-ad4d1b358fb7}, !- Handle
  {65114169-8484-423e-8585-4b9f5fd5b0ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dba3d184-7c72-4066-9230-0abd13d5275b}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {65114169-8484-423e-8585-4b9f5fd5b0ee}; !- Thermal Zone

OS:ThermalZone,
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9104a6dd-3d11-46e1-ac12-74e5fc328a75}, !- Zone Air Inlet Port List
  {d7b58950-ec64-47f7-84cb-ae426ac5cb3a}, !- Zone Air Exhaust Port List
  {eae1e2ed-d86f-4770-a02b-05baa61217d2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdad5eda-3c90-45f6-aa14-589cca71b8e1}, !- Handle
  Node 123,                               !- Name
  {eae1e2ed-d86f-4770-a02b-05baa61217d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae1e2ed-d86f-4770-a02b-05baa61217d2}, !- Handle
  {8c702d93-d591-4933-a973-eb228899a6b5}, !- Name
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}, !- Source Object
  11,                                     !- Outlet Port
  {fdad5eda-3c90-45f6-aa14-589cca71b8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9104a6dd-3d11-46e1-ac12-74e5fc328a75}, !- Handle
  Port List 245,                          !- Name
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}; !- HVAC Component

OS:PortList,
  {d7b58950-ec64-47f7-84cb-ae426ac5cb3a}, !- Handle
  Port List 246,                          !- Name
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}; !- HVAC Component

OS:Sizing:Zone,
  {da5e4c39-d845-4a8b-99e6-a52d736b5faf}, !- Handle
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72ec3cfe-acee-425f-9a7e-95374f244404}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {4b06bcca-20f5-4382-84d5-5dc0579ecb78}; !- Thermal Zone

OS:ThermalZone,
  {32a07397-9566-4161-a72a-5b99e59f74ad}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6f9adfc-7d43-4600-8614-5683a1e2e36b}, !- Zone Air Inlet Port List
  {10365fc5-9984-4761-9a06-040834cb2100}, !- Zone Air Exhaust Port List
  {633f6935-f2f6-4fd0-8c4f-99c237af41f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7bb6c2e-9f5d-4dca-ad03-d4e78ee78560}, !- Handle
  Node 124,                               !- Name
  {633f6935-f2f6-4fd0-8c4f-99c237af41f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {633f6935-f2f6-4fd0-8c4f-99c237af41f3}, !- Handle
  {ccf95d4d-0432-45fb-8f74-32c902d4cd5e}, !- Name
  {32a07397-9566-4161-a72a-5b99e59f74ad}, !- Source Object
  11,                                     !- Outlet Port
  {c7bb6c2e-9f5d-4dca-ad03-d4e78ee78560}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6f9adfc-7d43-4600-8614-5683a1e2e36b}, !- Handle
  Port List 247,                          !- Name
  {32a07397-9566-4161-a72a-5b99e59f74ad}; !- HVAC Component

OS:PortList,
  {10365fc5-9984-4761-9a06-040834cb2100}, !- Handle
  Port List 248,                          !- Name
  {32a07397-9566-4161-a72a-5b99e59f74ad}; !- HVAC Component

OS:Sizing:Zone,
  {074d58da-c96e-4c3f-aeee-8c53b3481beb}, !- Handle
  {32a07397-9566-4161-a72a-5b99e59f74ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8b6eee8-4feb-43f0-b27f-2aa87ca0a6f7}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {32a07397-9566-4161-a72a-5b99e59f74ad}; !- Thermal Zone

OS:ThermalZone,
  {f875ec07-f625-4453-bbec-82ed9998e8a0}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59fc7230-814f-4dcf-a9bc-96e33f93a3c3}, !- Zone Air Inlet Port List
  {70f06fd7-3bab-40e6-a22d-ff807c77d8a5}, !- Zone Air Exhaust Port List
  {be6e4f1b-5f6d-471a-8db7-9b0420086521}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78099bf1-ac8f-4da1-b474-73118aab0340}, !- Handle
  Node 125,                               !- Name
  {be6e4f1b-5f6d-471a-8db7-9b0420086521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be6e4f1b-5f6d-471a-8db7-9b0420086521}, !- Handle
  {16d6a53e-7f2c-452b-a52a-5312a8da0116}, !- Name
  {f875ec07-f625-4453-bbec-82ed9998e8a0}, !- Source Object
  11,                                     !- Outlet Port
  {78099bf1-ac8f-4da1-b474-73118aab0340}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59fc7230-814f-4dcf-a9bc-96e33f93a3c3}, !- Handle
  Port List 249,                          !- Name
  {f875ec07-f625-4453-bbec-82ed9998e8a0}; !- HVAC Component

OS:PortList,
  {70f06fd7-3bab-40e6-a22d-ff807c77d8a5}, !- Handle
  Port List 250,                          !- Name
  {f875ec07-f625-4453-bbec-82ed9998e8a0}; !- HVAC Component

OS:Sizing:Zone,
  {411e4c47-685f-4735-b8ab-198fa78eccef}, !- Handle
  {f875ec07-f625-4453-bbec-82ed9998e8a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8212954-4f62-4423-a90b-3f68a6872b5f}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {f875ec07-f625-4453-bbec-82ed9998e8a0}; !- Thermal Zone

OS:ThermalZone,
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b13dee5e-5fa6-4afe-9ef7-264eb9d7786b}, !- Zone Air Inlet Port List
  {7de16286-2d66-4307-8c30-63058155af81}, !- Zone Air Exhaust Port List
  {cb71274b-ffcf-47d3-b2e6-42e7c17f982e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64e08cf6-8218-483b-9a65-4d7046d42f65}, !- Handle
  Node 126,                               !- Name
  {cb71274b-ffcf-47d3-b2e6-42e7c17f982e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb71274b-ffcf-47d3-b2e6-42e7c17f982e}, !- Handle
  {65504e26-7929-410b-8c99-c14ee9208cf2}, !- Name
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}, !- Source Object
  11,                                     !- Outlet Port
  {64e08cf6-8218-483b-9a65-4d7046d42f65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b13dee5e-5fa6-4afe-9ef7-264eb9d7786b}, !- Handle
  Port List 251,                          !- Name
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}; !- HVAC Component

OS:PortList,
  {7de16286-2d66-4307-8c30-63058155af81}, !- Handle
  Port List 252,                          !- Name
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}; !- HVAC Component

OS:Sizing:Zone,
  {da2cc160-2146-4efb-9574-8d01b979eec5}, !- Handle
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2637f17d-112a-4017-8f7e-5917b32b7aa4}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {f7d6f6ff-b4aa-43e8-8dde-d592db7a5b8f}; !- Thermal Zone

OS:ThermalZone,
  {07dc8e52-ae99-4d17-a435-1dd17001444f}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4df133cc-f9a2-430b-a6ab-571a5e1f2fc6}, !- Zone Air Inlet Port List
  {13dae2c0-ac67-4d24-bfa4-9069182e447c}, !- Zone Air Exhaust Port List
  {0821385b-d827-4185-a0cd-ae7661f1fcb5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cf00e82-31fd-4e44-b2b9-919c02c2af31}, !- Handle
  Node 127,                               !- Name
  {0821385b-d827-4185-a0cd-ae7661f1fcb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0821385b-d827-4185-a0cd-ae7661f1fcb5}, !- Handle
  {e4604ba8-0493-4f60-ba4d-cb5c6e72ed75}, !- Name
  {07dc8e52-ae99-4d17-a435-1dd17001444f}, !- Source Object
  11,                                     !- Outlet Port
  {7cf00e82-31fd-4e44-b2b9-919c02c2af31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4df133cc-f9a2-430b-a6ab-571a5e1f2fc6}, !- Handle
  Port List 253,                          !- Name
  {07dc8e52-ae99-4d17-a435-1dd17001444f}; !- HVAC Component

OS:PortList,
  {13dae2c0-ac67-4d24-bfa4-9069182e447c}, !- Handle
  Port List 254,                          !- Name
  {07dc8e52-ae99-4d17-a435-1dd17001444f}; !- HVAC Component

OS:Sizing:Zone,
  {690e4145-412d-4420-8fa9-e2567a9712d1}, !- Handle
  {07dc8e52-ae99-4d17-a435-1dd17001444f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {987c148c-b13e-44d0-9e53-777ae7d8aa2b}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {07dc8e52-ae99-4d17-a435-1dd17001444f}; !- Thermal Zone

OS:ThermalZone,
  {da0b23df-99da-4225-98e7-0b243ed43097}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c815a3b3-9863-4074-b9e1-2253ceabd43c}, !- Zone Air Inlet Port List
  {471110a5-ebfb-4e54-b12e-4f87073d6fa4}, !- Zone Air Exhaust Port List
  {2c04a0ad-34d7-4033-9bad-5c5d118e5326}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c455b9c0-47b7-4402-addd-ef99403c38e3}, !- Handle
  Node 128,                               !- Name
  {2c04a0ad-34d7-4033-9bad-5c5d118e5326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c04a0ad-34d7-4033-9bad-5c5d118e5326}, !- Handle
  {9fa4e27e-5cbe-4c64-9b10-e1e30fd309b8}, !- Name
  {da0b23df-99da-4225-98e7-0b243ed43097}, !- Source Object
  11,                                     !- Outlet Port
  {c455b9c0-47b7-4402-addd-ef99403c38e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c815a3b3-9863-4074-b9e1-2253ceabd43c}, !- Handle
  Port List 255,                          !- Name
  {da0b23df-99da-4225-98e7-0b243ed43097}; !- HVAC Component

OS:PortList,
  {471110a5-ebfb-4e54-b12e-4f87073d6fa4}, !- Handle
  Port List 256,                          !- Name
  {da0b23df-99da-4225-98e7-0b243ed43097}; !- HVAC Component

OS:Sizing:Zone,
  {ed7dda1b-df3b-482f-84ed-63f3bf916267}, !- Handle
  {da0b23df-99da-4225-98e7-0b243ed43097}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55f7836b-8710-448d-b8c4-98a1751df037}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {da0b23df-99da-4225-98e7-0b243ed43097}; !- Thermal Zone

OS:ThermalZone,
  {243346eb-9807-4133-a225-a78d2588a3bc}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5880fb9a-bf1b-429d-a42f-bfad8b285ad0}, !- Zone Air Inlet Port List
  {b0338e17-bee2-4e8c-bd5b-12e11793a615}, !- Zone Air Exhaust Port List
  {63b13aa1-15a8-481f-b2bb-80cc18a06dd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92c9d0ce-b2c6-4b19-b08f-a006d14795cd}, !- Handle
  Node 129,                               !- Name
  {63b13aa1-15a8-481f-b2bb-80cc18a06dd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63b13aa1-15a8-481f-b2bb-80cc18a06dd2}, !- Handle
  {02751419-b9c7-4193-a391-6f237457cc95}, !- Name
  {243346eb-9807-4133-a225-a78d2588a3bc}, !- Source Object
  11,                                     !- Outlet Port
  {92c9d0ce-b2c6-4b19-b08f-a006d14795cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5880fb9a-bf1b-429d-a42f-bfad8b285ad0}, !- Handle
  Port List 257,                          !- Name
  {243346eb-9807-4133-a225-a78d2588a3bc}; !- HVAC Component

OS:PortList,
  {b0338e17-bee2-4e8c-bd5b-12e11793a615}, !- Handle
  Port List 258,                          !- Name
  {243346eb-9807-4133-a225-a78d2588a3bc}; !- HVAC Component

OS:Sizing:Zone,
  {66733021-3645-4d94-9940-ed9f1b0a9803}, !- Handle
  {243346eb-9807-4133-a225-a78d2588a3bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ec91ed9-5d0b-4f05-a442-06a18ab4dae9}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {243346eb-9807-4133-a225-a78d2588a3bc}; !- Thermal Zone

OS:ThermalZone,
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0328e00b-faa5-4852-a37e-1c9ecab26697}, !- Zone Air Inlet Port List
  {4944a332-9ee1-409c-8422-14f59dd3f8ae}, !- Zone Air Exhaust Port List
  {5c0a5ce5-13b1-4016-bf11-b971dd4b88ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc404a5d-7913-418e-b299-192987ced1f0}, !- Handle
  Node 130,                               !- Name
  {5c0a5ce5-13b1-4016-bf11-b971dd4b88ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c0a5ce5-13b1-4016-bf11-b971dd4b88ba}, !- Handle
  {a18ae09c-b2d8-4193-ba21-f3ca87172da2}, !- Name
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}, !- Source Object
  11,                                     !- Outlet Port
  {cc404a5d-7913-418e-b299-192987ced1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0328e00b-faa5-4852-a37e-1c9ecab26697}, !- Handle
  Port List 259,                          !- Name
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}; !- HVAC Component

OS:PortList,
  {4944a332-9ee1-409c-8422-14f59dd3f8ae}, !- Handle
  Port List 260,                          !- Name
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}; !- HVAC Component

OS:Sizing:Zone,
  {2815d236-987b-4c3a-a646-352c2f362c71}, !- Handle
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {887758e4-50ec-46b5-b2b2-ed2a4c32f594}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {bcd8a19d-0685-4239-8b60-80a58b4429fb}; !- Thermal Zone

OS:ThermalZone,
  {1b358688-4648-4a5a-81a4-4207c7af70c5}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d141925-d268-4dbb-ae5d-16a909851406}, !- Zone Air Inlet Port List
  {12bd2894-9ef6-405a-bf37-57ed221c35d0}, !- Zone Air Exhaust Port List
  {d4d853fe-2c7d-470b-b4f0-1cc402ad1b39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8bc624f-ec34-4e79-9f36-d9bea4d08330}, !- Handle
  Node 131,                               !- Name
  {d4d853fe-2c7d-470b-b4f0-1cc402ad1b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4d853fe-2c7d-470b-b4f0-1cc402ad1b39}, !- Handle
  {e67c33d7-91da-4136-a957-e9f37083ecb5}, !- Name
  {1b358688-4648-4a5a-81a4-4207c7af70c5}, !- Source Object
  11,                                     !- Outlet Port
  {f8bc624f-ec34-4e79-9f36-d9bea4d08330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d141925-d268-4dbb-ae5d-16a909851406}, !- Handle
  Port List 261,                          !- Name
  {1b358688-4648-4a5a-81a4-4207c7af70c5}; !- HVAC Component

OS:PortList,
  {12bd2894-9ef6-405a-bf37-57ed221c35d0}, !- Handle
  Port List 262,                          !- Name
  {1b358688-4648-4a5a-81a4-4207c7af70c5}; !- HVAC Component

OS:Sizing:Zone,
  {aa5c5160-aa5e-4ff6-bb48-b8891b7295f9}, !- Handle
  {1b358688-4648-4a5a-81a4-4207c7af70c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4aed1ed-f211-4ba6-aa66-68c3334b2fb9}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {1b358688-4648-4a5a-81a4-4207c7af70c5}; !- Thermal Zone

OS:ThermalZone,
  {3b847181-a00a-462a-8820-e176b09d8367}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bdb4d11-6fa6-4ee9-b32d-8d55f60bb5ce}, !- Zone Air Inlet Port List
  {6bfafdf7-473a-4647-b878-744f2f24f2d4}, !- Zone Air Exhaust Port List
  {69d03ac2-bd58-4f6f-ab0d-9050f76432f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a858cf6-cfe7-4c52-ad50-ecc38657dffb}, !- Handle
  Node 132,                               !- Name
  {69d03ac2-bd58-4f6f-ab0d-9050f76432f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69d03ac2-bd58-4f6f-ab0d-9050f76432f1}, !- Handle
  {e9685b0d-50de-4565-aee7-8ef4b6b4b687}, !- Name
  {3b847181-a00a-462a-8820-e176b09d8367}, !- Source Object
  11,                                     !- Outlet Port
  {4a858cf6-cfe7-4c52-ad50-ecc38657dffb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bdb4d11-6fa6-4ee9-b32d-8d55f60bb5ce}, !- Handle
  Port List 263,                          !- Name
  {3b847181-a00a-462a-8820-e176b09d8367}; !- HVAC Component

OS:PortList,
  {6bfafdf7-473a-4647-b878-744f2f24f2d4}, !- Handle
  Port List 264,                          !- Name
  {3b847181-a00a-462a-8820-e176b09d8367}; !- HVAC Component

OS:Sizing:Zone,
  {f42485ab-3360-4671-b91f-778516835950}, !- Handle
  {3b847181-a00a-462a-8820-e176b09d8367}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59559470-1d7e-45e5-bd35-37c24c950d7f}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {3b847181-a00a-462a-8820-e176b09d8367}; !- Thermal Zone

OS:ThermalZone,
  {de9a0f11-d587-4757-ad30-76364888ca72}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6c7985d-848e-48c5-a1cd-8fd1547da33a}, !- Zone Air Inlet Port List
  {20239b14-0490-4ad3-bad6-f7e72297d85f}, !- Zone Air Exhaust Port List
  {8f5638b9-65a4-4d26-954d-4db138caa917}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {924c5ef6-473b-4845-b564-d2d4e88dd6d6}, !- Handle
  Node 133,                               !- Name
  {8f5638b9-65a4-4d26-954d-4db138caa917}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f5638b9-65a4-4d26-954d-4db138caa917}, !- Handle
  {83406bc2-44de-4a83-abee-8eb727046bbe}, !- Name
  {de9a0f11-d587-4757-ad30-76364888ca72}, !- Source Object
  11,                                     !- Outlet Port
  {924c5ef6-473b-4845-b564-d2d4e88dd6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c7985d-848e-48c5-a1cd-8fd1547da33a}, !- Handle
  Port List 265,                          !- Name
  {de9a0f11-d587-4757-ad30-76364888ca72}; !- HVAC Component

OS:PortList,
  {20239b14-0490-4ad3-bad6-f7e72297d85f}, !- Handle
  Port List 266,                          !- Name
  {de9a0f11-d587-4757-ad30-76364888ca72}; !- HVAC Component

OS:Sizing:Zone,
  {24566372-d166-4eb3-b852-7e5329134e81}, !- Handle
  {de9a0f11-d587-4757-ad30-76364888ca72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e118e50-a043-4b1a-8e4f-39a564ae5222}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {de9a0f11-d587-4757-ad30-76364888ca72}; !- Thermal Zone

OS:ThermalZone,
  {92304fb7-bf43-41fc-9e73-0df9c53de635}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded1519b-9d81-40af-a87e-873719e0ff84}, !- Zone Air Inlet Port List
  {110153c4-53f6-4ea8-a0b0-878aebdccf79}, !- Zone Air Exhaust Port List
  {306d036b-24f3-4661-b706-bb76700204b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4feedf4c-f097-43ed-aba3-f0501f66763f}, !- Handle
  Node 134,                               !- Name
  {306d036b-24f3-4661-b706-bb76700204b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {306d036b-24f3-4661-b706-bb76700204b5}, !- Handle
  {e7e72939-aa00-45ed-b0e8-f843e23c6cbf}, !- Name
  {92304fb7-bf43-41fc-9e73-0df9c53de635}, !- Source Object
  11,                                     !- Outlet Port
  {4feedf4c-f097-43ed-aba3-f0501f66763f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded1519b-9d81-40af-a87e-873719e0ff84}, !- Handle
  Port List 267,                          !- Name
  {92304fb7-bf43-41fc-9e73-0df9c53de635}; !- HVAC Component

OS:PortList,
  {110153c4-53f6-4ea8-a0b0-878aebdccf79}, !- Handle
  Port List 268,                          !- Name
  {92304fb7-bf43-41fc-9e73-0df9c53de635}; !- HVAC Component

OS:Sizing:Zone,
  {6e5135d1-91a3-4c30-bf4d-60071dde9b8a}, !- Handle
  {92304fb7-bf43-41fc-9e73-0df9c53de635}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15af2992-f9fa-4833-b354-9cdc556a0302}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {92304fb7-bf43-41fc-9e73-0df9c53de635}; !- Thermal Zone

OS:ThermalZone,
  {c9174425-f427-4d2a-892b-30d885611c87}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49689308-f4f1-4151-8e40-39281d0df58b}, !- Zone Air Inlet Port List
  {529a9d1e-c46e-4d4b-859b-a21f6fd6a28e}, !- Zone Air Exhaust Port List
  {962462c4-a998-4d9f-b122-32b3122af4b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9a98541-d9db-4c5b-b8a7-2f346e2ba0c7}, !- Handle
  Node 135,                               !- Name
  {962462c4-a998-4d9f-b122-32b3122af4b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {962462c4-a998-4d9f-b122-32b3122af4b7}, !- Handle
  {11bc553d-49ae-42e2-b1be-25a9b08be03f}, !- Name
  {c9174425-f427-4d2a-892b-30d885611c87}, !- Source Object
  11,                                     !- Outlet Port
  {b9a98541-d9db-4c5b-b8a7-2f346e2ba0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49689308-f4f1-4151-8e40-39281d0df58b}, !- Handle
  Port List 269,                          !- Name
  {c9174425-f427-4d2a-892b-30d885611c87}; !- HVAC Component

OS:PortList,
  {529a9d1e-c46e-4d4b-859b-a21f6fd6a28e}, !- Handle
  Port List 270,                          !- Name
  {c9174425-f427-4d2a-892b-30d885611c87}; !- HVAC Component

OS:Sizing:Zone,
  {7fb4b9df-108c-4b2a-be04-60f42d0bfe83}, !- Handle
  {c9174425-f427-4d2a-892b-30d885611c87}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d691fa7c-7198-42cb-9ac4-87617829cfd3}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {c9174425-f427-4d2a-892b-30d885611c87}; !- Thermal Zone

OS:ThermalZone,
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5b28ca8-8fe6-421d-afea-8c6a4c5ed5f8}, !- Zone Air Inlet Port List
  {6f3ab316-1b6d-422d-b364-7157af9f7ac3}, !- Zone Air Exhaust Port List
  {5e61554a-bf67-40cc-844f-d527ef20480f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7caad32e-c627-4a93-b452-793b9726bdb7}, !- Handle
  Node 136,                               !- Name
  {5e61554a-bf67-40cc-844f-d527ef20480f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e61554a-bf67-40cc-844f-d527ef20480f}, !- Handle
  {5a952d3d-709f-492c-ae26-3218246afba2}, !- Name
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}, !- Source Object
  11,                                     !- Outlet Port
  {7caad32e-c627-4a93-b452-793b9726bdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5b28ca8-8fe6-421d-afea-8c6a4c5ed5f8}, !- Handle
  Port List 271,                          !- Name
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}; !- HVAC Component

OS:PortList,
  {6f3ab316-1b6d-422d-b364-7157af9f7ac3}, !- Handle
  Port List 272,                          !- Name
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}; !- HVAC Component

OS:Sizing:Zone,
  {93e03b9b-0411-46e8-841a-78a5e8eda3ea}, !- Handle
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a69e11d5-257d-48ad-92f2-f0e399e048ea}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {73ffb8db-0d62-4bf0-8109-7d87799979a4}; !- Thermal Zone

OS:ThermalZone,
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be4b7a17-4cf3-45d0-8059-faae69343549}, !- Zone Air Inlet Port List
  {9486991d-d94f-48e0-9d12-44e54c03b545}, !- Zone Air Exhaust Port List
  {78cfe93b-65f1-4b94-8769-b719172563e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23b0131c-72df-4ca3-afb8-b5d9fd8c3b2f}, !- Handle
  Node 137,                               !- Name
  {78cfe93b-65f1-4b94-8769-b719172563e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78cfe93b-65f1-4b94-8769-b719172563e1}, !- Handle
  {b2abe8c8-b001-4d35-9859-33b4e4d31d00}, !- Name
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}, !- Source Object
  11,                                     !- Outlet Port
  {23b0131c-72df-4ca3-afb8-b5d9fd8c3b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be4b7a17-4cf3-45d0-8059-faae69343549}, !- Handle
  Port List 273,                          !- Name
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}; !- HVAC Component

OS:PortList,
  {9486991d-d94f-48e0-9d12-44e54c03b545}, !- Handle
  Port List 274,                          !- Name
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}; !- HVAC Component

OS:Sizing:Zone,
  {8060d4ca-b393-4b70-a4b6-30f44a8d04fa}, !- Handle
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90f36f41-6fc4-45f4-8513-770b912525c1}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {d3b0dcbc-1d39-453c-8582-4b451b5ad85a}; !- Thermal Zone

OS:ThermalZone,
  {d327b498-f60f-43e7-9254-a624374436ae}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb13cca1-a910-4806-8114-3768840b1398}, !- Zone Air Inlet Port List
  {f9be36a2-224c-4c97-aac7-352dcaf92b62}, !- Zone Air Exhaust Port List
  {b7055678-fcc4-47e9-9166-afe260e25253}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbdc941c-1f7b-423b-827c-2b5019d64504}, !- Handle
  Node 138,                               !- Name
  {b7055678-fcc4-47e9-9166-afe260e25253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7055678-fcc4-47e9-9166-afe260e25253}, !- Handle
  {d8851ff5-4ea4-45c4-aa53-dc1681cf4636}, !- Name
  {d327b498-f60f-43e7-9254-a624374436ae}, !- Source Object
  11,                                     !- Outlet Port
  {cbdc941c-1f7b-423b-827c-2b5019d64504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb13cca1-a910-4806-8114-3768840b1398}, !- Handle
  Port List 275,                          !- Name
  {d327b498-f60f-43e7-9254-a624374436ae}; !- HVAC Component

OS:PortList,
  {f9be36a2-224c-4c97-aac7-352dcaf92b62}, !- Handle
  Port List 276,                          !- Name
  {d327b498-f60f-43e7-9254-a624374436ae}; !- HVAC Component

OS:Sizing:Zone,
  {6cf3652b-6c36-414c-b903-c81b7d73c06d}, !- Handle
  {d327b498-f60f-43e7-9254-a624374436ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad201dad-8e4c-42c2-94fb-b30c4b35d270}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {d327b498-f60f-43e7-9254-a624374436ae}; !- Thermal Zone

OS:ThermalZone,
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f45bcefa-8952-4582-a686-2f2800f46279}, !- Zone Air Inlet Port List
  {621b60cc-3ee4-4587-8900-a536eb406e83}, !- Zone Air Exhaust Port List
  {52f04195-ca98-4b77-90d3-01659ed12840}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8af75874-d808-4b7b-a39d-fa1977c2342d}, !- Handle
  Node 139,                               !- Name
  {52f04195-ca98-4b77-90d3-01659ed12840}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f04195-ca98-4b77-90d3-01659ed12840}, !- Handle
  {dcb85b9e-f211-4f08-8e4c-48acb6a8e5f9}, !- Name
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}, !- Source Object
  11,                                     !- Outlet Port
  {8af75874-d808-4b7b-a39d-fa1977c2342d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f45bcefa-8952-4582-a686-2f2800f46279}, !- Handle
  Port List 277,                          !- Name
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}; !- HVAC Component

OS:PortList,
  {621b60cc-3ee4-4587-8900-a536eb406e83}, !- Handle
  Port List 278,                          !- Name
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}; !- HVAC Component

OS:Sizing:Zone,
  {ee65a72b-8aa0-415c-9679-48f3fb413c2c}, !- Handle
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fecaef8-33fb-4029-993f-82ac231c8148}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {4127d0cb-d016-4704-8f4d-00a3ee96d11e}; !- Thermal Zone

OS:ThermalZone,
  {17b37d07-696a-4dac-870c-53fd4bdd7799}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59bfc284-8445-4992-a370-d16d580ecea7}, !- Zone Air Inlet Port List
  {048e94b6-076a-4767-a5b1-2b64876ac389}, !- Zone Air Exhaust Port List
  {f83a96a6-2be0-4dc1-bb91-58acd20cd328}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0ef080c-425f-44b0-b897-b5c00167ab5b}, !- Handle
  Node 140,                               !- Name
  {f83a96a6-2be0-4dc1-bb91-58acd20cd328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f83a96a6-2be0-4dc1-bb91-58acd20cd328}, !- Handle
  {1212e4dc-b8a2-4ddd-9566-3debf3d0396e}, !- Name
  {17b37d07-696a-4dac-870c-53fd4bdd7799}, !- Source Object
  11,                                     !- Outlet Port
  {c0ef080c-425f-44b0-b897-b5c00167ab5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59bfc284-8445-4992-a370-d16d580ecea7}, !- Handle
  Port List 279,                          !- Name
  {17b37d07-696a-4dac-870c-53fd4bdd7799}; !- HVAC Component

OS:PortList,
  {048e94b6-076a-4767-a5b1-2b64876ac389}, !- Handle
  Port List 280,                          !- Name
  {17b37d07-696a-4dac-870c-53fd4bdd7799}; !- HVAC Component

OS:Sizing:Zone,
  {71cd9218-1d76-4e66-8953-1ece124739e6}, !- Handle
  {17b37d07-696a-4dac-870c-53fd4bdd7799}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d316b62-3661-429e-8a77-e997cb7cb059}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {17b37d07-696a-4dac-870c-53fd4bdd7799}; !- Thermal Zone

OS:ThermalZone,
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b3f2568-133b-4398-8415-e4c7f69d7390}, !- Zone Air Inlet Port List
  {7b89b764-33eb-4dcb-b97b-927fd1aa575e}, !- Zone Air Exhaust Port List
  {e9d9f24d-767d-4ab8-bedf-f4b3a772825e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bd0ca06-513e-4b7a-a1ce-980fd40c2e40}, !- Handle
  Node 141,                               !- Name
  {e9d9f24d-767d-4ab8-bedf-f4b3a772825e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9d9f24d-767d-4ab8-bedf-f4b3a772825e}, !- Handle
  {a48267be-6f65-4192-8632-09d9c120f96a}, !- Name
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}, !- Source Object
  11,                                     !- Outlet Port
  {1bd0ca06-513e-4b7a-a1ce-980fd40c2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b3f2568-133b-4398-8415-e4c7f69d7390}, !- Handle
  Port List 281,                          !- Name
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}; !- HVAC Component

OS:PortList,
  {7b89b764-33eb-4dcb-b97b-927fd1aa575e}, !- Handle
  Port List 282,                          !- Name
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}; !- HVAC Component

OS:Sizing:Zone,
  {f3e90f60-fa5b-43a9-8da5-469630f924dc}, !- Handle
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3944523b-c9dc-40d1-b860-0cd481a64e5a}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {96f788fe-155c-4c0e-b635-b9403f53c7c7}; !- Thermal Zone

OS:ThermalZone,
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc305a49-6b8c-49f8-851f-fd762cb0d843}, !- Zone Air Inlet Port List
  {2d0d4cd9-52d5-45b2-9d70-167aff1f672f}, !- Zone Air Exhaust Port List
  {1e0ea903-5e0a-4564-8439-e9c3a8efdba8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2cab335-e45a-47f1-8910-089cc407e30e}, !- Handle
  Node 142,                               !- Name
  {1e0ea903-5e0a-4564-8439-e9c3a8efdba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0ea903-5e0a-4564-8439-e9c3a8efdba8}, !- Handle
  {16d0a848-7a7c-4a5e-81fa-79a305a3e6de}, !- Name
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}, !- Source Object
  11,                                     !- Outlet Port
  {d2cab335-e45a-47f1-8910-089cc407e30e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc305a49-6b8c-49f8-851f-fd762cb0d843}, !- Handle
  Port List 283,                          !- Name
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}; !- HVAC Component

OS:PortList,
  {2d0d4cd9-52d5-45b2-9d70-167aff1f672f}, !- Handle
  Port List 284,                          !- Name
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}; !- HVAC Component

OS:Sizing:Zone,
  {2ef7f72a-dc6f-410d-9643-3cb27dedf50d}, !- Handle
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {81f2cccc-9276-471c-a6f5-b39ac994f0a0}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {53fe94b5-c897-41ff-b3e6-3a03b9201fd5}; !- Thermal Zone

OS:ThermalZone,
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7542e80b-49ac-42a5-bb5f-3ccc3de5b7ce}, !- Zone Air Inlet Port List
  {f06c492e-95c5-4af8-b6df-cedfbb02834a}, !- Zone Air Exhaust Port List
  {3f4302e6-7820-4bd8-b522-e050f52dc546}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb02887-c9b0-454c-903d-ba0e65f52ba4}, !- Handle
  Node 143,                               !- Name
  {3f4302e6-7820-4bd8-b522-e050f52dc546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f4302e6-7820-4bd8-b522-e050f52dc546}, !- Handle
  {34f76d97-df36-48cd-8dfe-a17c5ec5b840}, !- Name
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}, !- Source Object
  11,                                     !- Outlet Port
  {0bb02887-c9b0-454c-903d-ba0e65f52ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7542e80b-49ac-42a5-bb5f-3ccc3de5b7ce}, !- Handle
  Port List 285,                          !- Name
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}; !- HVAC Component

OS:PortList,
  {f06c492e-95c5-4af8-b6df-cedfbb02834a}, !- Handle
  Port List 286,                          !- Name
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}; !- HVAC Component

OS:Sizing:Zone,
  {9d8d09a6-0f8f-439d-834a-dded0e23115d}, !- Handle
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40fd2710-a0fe-437a-b31c-145d23efcc72}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {4b5400a3-6a6e-4b7e-b070-69ecaf0c89da}; !- Thermal Zone

OS:ThermalZone,
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a74382a-e2e7-45f7-8dd2-3e5b45cca63b}, !- Zone Air Inlet Port List
  {d857755a-e7ec-415e-96e5-b81bc2e516c4}, !- Zone Air Exhaust Port List
  {237aad95-08a2-4ab8-b61a-f97906f63340}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3602c06d-e8ab-4487-93d2-a026c1925201}, !- Handle
  Node 144,                               !- Name
  {237aad95-08a2-4ab8-b61a-f97906f63340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {237aad95-08a2-4ab8-b61a-f97906f63340}, !- Handle
  {e2a1c71b-9f1c-48a7-bae4-8a663224b35d}, !- Name
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}, !- Source Object
  11,                                     !- Outlet Port
  {3602c06d-e8ab-4487-93d2-a026c1925201}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a74382a-e2e7-45f7-8dd2-3e5b45cca63b}, !- Handle
  Port List 287,                          !- Name
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}; !- HVAC Component

OS:PortList,
  {d857755a-e7ec-415e-96e5-b81bc2e516c4}, !- Handle
  Port List 288,                          !- Name
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}; !- HVAC Component

OS:Sizing:Zone,
  {c3b00a4a-8a01-4495-9bb5-d1ef7195da22}, !- Handle
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c602d12-ea17-445b-af21-33cc90322cd2}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {439f5ec8-0d9e-4154-ae20-6182f985deb0}; !- Thermal Zone

OS:ThermalZone,
  {2673d10e-654e-441b-a080-fc7f45486c4a}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e093a4c3-e761-45e1-981f-34e515fab61b}, !- Zone Air Inlet Port List
  {9ef4cf4c-6438-46e3-a9ef-0b2bb28b03fd}, !- Zone Air Exhaust Port List
  {85697d28-f565-4c72-bc1f-176105a9685e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef3645cb-4b47-4522-af9e-9f01577779c7}, !- Handle
  Node 145,                               !- Name
  {85697d28-f565-4c72-bc1f-176105a9685e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85697d28-f565-4c72-bc1f-176105a9685e}, !- Handle
  {31b5a0d5-357d-4e88-846b-7fab2f238552}, !- Name
  {2673d10e-654e-441b-a080-fc7f45486c4a}, !- Source Object
  11,                                     !- Outlet Port
  {ef3645cb-4b47-4522-af9e-9f01577779c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e093a4c3-e761-45e1-981f-34e515fab61b}, !- Handle
  Port List 289,                          !- Name
  {2673d10e-654e-441b-a080-fc7f45486c4a}; !- HVAC Component

OS:PortList,
  {9ef4cf4c-6438-46e3-a9ef-0b2bb28b03fd}, !- Handle
  Port List 290,                          !- Name
  {2673d10e-654e-441b-a080-fc7f45486c4a}; !- HVAC Component

OS:Sizing:Zone,
  {4eb2eb73-041c-47c8-9733-85509ed97eb0}, !- Handle
  {2673d10e-654e-441b-a080-fc7f45486c4a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {161c565c-dc23-4bf8-a93d-f3f807ade0ab}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {2673d10e-654e-441b-a080-fc7f45486c4a}; !- Thermal Zone

OS:ThermalZone,
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a2f9577-7622-4ed7-b48f-61795f6c2c0e}, !- Zone Air Inlet Port List
  {1e370f30-9c79-4e4e-a648-1162e6397abb}, !- Zone Air Exhaust Port List
  {03657f10-0ec3-4d30-a64c-10707846917f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83c23f64-e179-4eed-92ad-80d3a880bf58}, !- Handle
  Node 146,                               !- Name
  {03657f10-0ec3-4d30-a64c-10707846917f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03657f10-0ec3-4d30-a64c-10707846917f}, !- Handle
  {befcf819-3f42-485a-b8d6-74e9e441affc}, !- Name
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}, !- Source Object
  11,                                     !- Outlet Port
  {83c23f64-e179-4eed-92ad-80d3a880bf58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a2f9577-7622-4ed7-b48f-61795f6c2c0e}, !- Handle
  Port List 291,                          !- Name
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}; !- HVAC Component

OS:PortList,
  {1e370f30-9c79-4e4e-a648-1162e6397abb}, !- Handle
  Port List 292,                          !- Name
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}; !- HVAC Component

OS:Sizing:Zone,
  {9e349eaf-dd92-46bd-9429-7b908abf40e4}, !- Handle
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7fee74dc-8bb3-44ac-8a01-cf94a06c29ee}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}; !- Thermal Zone

OS:ThermalZone,
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95f6d2cc-039a-4aac-b4e5-f43676211f09}, !- Zone Air Inlet Port List
  {59303ffb-d177-4f7e-adea-08fc1a9ea81a}, !- Zone Air Exhaust Port List
  {199aa783-b289-4cda-b0d1-8adf9ac05296}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb69c33a-0019-41c7-b8d1-de1fb13717f4}, !- Handle
  Node 147,                               !- Name
  {199aa783-b289-4cda-b0d1-8adf9ac05296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199aa783-b289-4cda-b0d1-8adf9ac05296}, !- Handle
  {1bf82af1-677e-4f9b-9371-14d6866b9e74}, !- Name
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}, !- Source Object
  11,                                     !- Outlet Port
  {bb69c33a-0019-41c7-b8d1-de1fb13717f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95f6d2cc-039a-4aac-b4e5-f43676211f09}, !- Handle
  Port List 293,                          !- Name
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}; !- HVAC Component

OS:PortList,
  {59303ffb-d177-4f7e-adea-08fc1a9ea81a}, !- Handle
  Port List 294,                          !- Name
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}; !- HVAC Component

OS:Sizing:Zone,
  {369cda81-db30-42d7-af67-10237fbeae64}, !- Handle
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dcca8af4-b507-4dea-9e53-fc7d9294c3d7}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {bf9be089-5c38-4108-a4cf-e87aa0dc1f6e}; !- Thermal Zone

OS:ThermalZone,
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00f2ecac-921c-4eca-825c-85bdeb5c0c02}, !- Zone Air Inlet Port List
  {5516bff6-e119-4833-bee8-57ed74d95830}, !- Zone Air Exhaust Port List
  {ab527424-2146-4ad6-a695-73ae27dfb1ad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab673d3-9c18-4108-a5ee-4b7fb7737794}, !- Handle
  Node 148,                               !- Name
  {ab527424-2146-4ad6-a695-73ae27dfb1ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab527424-2146-4ad6-a695-73ae27dfb1ad}, !- Handle
  {3da1fb9b-1cbe-41d7-a008-f8f0e6e6f5a3}, !- Name
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}, !- Source Object
  11,                                     !- Outlet Port
  {0ab673d3-9c18-4108-a5ee-4b7fb7737794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00f2ecac-921c-4eca-825c-85bdeb5c0c02}, !- Handle
  Port List 295,                          !- Name
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}; !- HVAC Component

OS:PortList,
  {5516bff6-e119-4833-bee8-57ed74d95830}, !- Handle
  Port List 296,                          !- Name
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}; !- HVAC Component

OS:Sizing:Zone,
  {935e9b68-7890-4eb0-bfa9-e4da26946fb7}, !- Handle
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad908e57-91a7-4cca-aa1e-76eddb7d0899}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {a4e0cac1-e87d-4325-84b4-f670d5ac5c73}; !- Thermal Zone

OS:ThermalZone,
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d12aa758-0adf-48fe-9b57-c8dad503e55b}, !- Zone Air Inlet Port List
  {8f02c52f-579f-4076-8956-1856dd692c3b}, !- Zone Air Exhaust Port List
  {256ca89d-762d-4c39-8f06-844ae1d3538b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea82ebe0-5b25-4b46-81aa-177084e5a1ed}, !- Handle
  Node 149,                               !- Name
  {256ca89d-762d-4c39-8f06-844ae1d3538b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {256ca89d-762d-4c39-8f06-844ae1d3538b}, !- Handle
  {0a0d4ffe-c123-4618-90aa-553fb3b7c80a}, !- Name
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}, !- Source Object
  11,                                     !- Outlet Port
  {ea82ebe0-5b25-4b46-81aa-177084e5a1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d12aa758-0adf-48fe-9b57-c8dad503e55b}, !- Handle
  Port List 297,                          !- Name
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}; !- HVAC Component

OS:PortList,
  {8f02c52f-579f-4076-8956-1856dd692c3b}, !- Handle
  Port List 298,                          !- Name
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}; !- HVAC Component

OS:Sizing:Zone,
  {84aec40f-72e8-4d90-9f1a-79d242a6853a}, !- Handle
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {269f9d83-89f8-49e4-9ebb-53c4b2ebb6de}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {7b9c1bf9-42d7-42bd-8f45-81148898cfa3}; !- Thermal Zone

OS:ThermalZone,
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {784e4ac2-8d9f-4df9-b4f5-d6d564e3b01f}, !- Zone Air Inlet Port List
  {8dc326f1-7aa0-4521-aeec-85c87ae79e16}, !- Zone Air Exhaust Port List
  {312806eb-2d0e-4fff-9b19-eba91b6431b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08c6b441-0cc3-4db5-8c07-d636070a4fef}, !- Handle
  Node 150,                               !- Name
  {312806eb-2d0e-4fff-9b19-eba91b6431b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {312806eb-2d0e-4fff-9b19-eba91b6431b4}, !- Handle
  {53beb5e5-5543-49c2-a08c-ed111ed0f07c}, !- Name
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}, !- Source Object
  11,                                     !- Outlet Port
  {08c6b441-0cc3-4db5-8c07-d636070a4fef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {784e4ac2-8d9f-4df9-b4f5-d6d564e3b01f}, !- Handle
  Port List 299,                          !- Name
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}; !- HVAC Component

OS:PortList,
  {8dc326f1-7aa0-4521-aeec-85c87ae79e16}, !- Handle
  Port List 300,                          !- Name
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}; !- HVAC Component

OS:Sizing:Zone,
  {ee9c3a5e-0db9-485d-b8bc-45625b0e91d0}, !- Handle
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {267760cc-b7da-433d-8a7c-5b5838a1402d}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {a66d303c-2494-48c5-aae8-0f1f60aee5ec}; !- Thermal Zone

OS:ThermalZone,
  {981b1936-7894-4375-8a68-907ba0398171}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdfb70f8-ba00-4d2e-b0de-0466de85f4f6}, !- Zone Air Inlet Port List
  {673e13a7-2997-4235-bd33-fb09c55d2576}, !- Zone Air Exhaust Port List
  {094cc7a0-f323-42d5-af2e-9d81d535a938}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {573dae4d-3901-4594-8c2c-b10304cdb65c}, !- Handle
  Node 151,                               !- Name
  {094cc7a0-f323-42d5-af2e-9d81d535a938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {094cc7a0-f323-42d5-af2e-9d81d535a938}, !- Handle
  {8f6907a3-9ccb-4341-8def-98eb683be37e}, !- Name
  {981b1936-7894-4375-8a68-907ba0398171}, !- Source Object
  11,                                     !- Outlet Port
  {573dae4d-3901-4594-8c2c-b10304cdb65c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdfb70f8-ba00-4d2e-b0de-0466de85f4f6}, !- Handle
  Port List 301,                          !- Name
  {981b1936-7894-4375-8a68-907ba0398171}; !- HVAC Component

OS:PortList,
  {673e13a7-2997-4235-bd33-fb09c55d2576}, !- Handle
  Port List 302,                          !- Name
  {981b1936-7894-4375-8a68-907ba0398171}; !- HVAC Component

OS:Sizing:Zone,
  {cb55b474-6e0a-466f-8e33-6f3f4b8fc888}, !- Handle
  {981b1936-7894-4375-8a68-907ba0398171}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ec5daad-b6f3-4a39-a2aa-ef4c3d6e075f}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {981b1936-7894-4375-8a68-907ba0398171}; !- Thermal Zone

OS:ThermalZone,
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {786d0eb7-7fbe-41f9-ad3d-a93baf0ef83f}, !- Zone Air Inlet Port List
  {874eed3a-579f-41f6-8bf7-16dae6927bfa}, !- Zone Air Exhaust Port List
  {3acc95eb-2b80-4a52-974c-747b276395f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b30bdcb4-000a-4a54-a0e5-297c3bb22f54}, !- Handle
  Node 152,                               !- Name
  {3acc95eb-2b80-4a52-974c-747b276395f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3acc95eb-2b80-4a52-974c-747b276395f7}, !- Handle
  {d02e2fc8-0e8c-4c41-9592-23abb6de91f4}, !- Name
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}, !- Source Object
  11,                                     !- Outlet Port
  {b30bdcb4-000a-4a54-a0e5-297c3bb22f54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {786d0eb7-7fbe-41f9-ad3d-a93baf0ef83f}, !- Handle
  Port List 303,                          !- Name
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}; !- HVAC Component

OS:PortList,
  {874eed3a-579f-41f6-8bf7-16dae6927bfa}, !- Handle
  Port List 304,                          !- Name
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}; !- HVAC Component

OS:Sizing:Zone,
  {cb890607-57f0-435c-b30c-74fa8f14111a}, !- Handle
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c66df72c-e321-47e9-bf88-2f7d7cf2e6b2}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {eb18437e-ede0-46c8-9f6d-cd8ba590a2e4}; !- Thermal Zone

OS:ThermalZone,
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d3ac1d0-dc33-4c3c-bce7-dbc13340d634}, !- Zone Air Inlet Port List
  {0c274712-e844-4639-bb18-0dcc2c7d6461}, !- Zone Air Exhaust Port List
  {f22b3a4a-c745-40e3-ab7a-e12f334a0e6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b953918-65b8-4a43-a0b8-fb7cefb9aae0}, !- Handle
  Node 153,                               !- Name
  {f22b3a4a-c745-40e3-ab7a-e12f334a0e6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f22b3a4a-c745-40e3-ab7a-e12f334a0e6f}, !- Handle
  {7987abe0-4648-46ab-8f6e-9f4a8da3e222}, !- Name
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}, !- Source Object
  11,                                     !- Outlet Port
  {7b953918-65b8-4a43-a0b8-fb7cefb9aae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d3ac1d0-dc33-4c3c-bce7-dbc13340d634}, !- Handle
  Port List 305,                          !- Name
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}; !- HVAC Component

OS:PortList,
  {0c274712-e844-4639-bb18-0dcc2c7d6461}, !- Handle
  Port List 306,                          !- Name
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}; !- HVAC Component

OS:Sizing:Zone,
  {63433c23-1628-4ecd-85ac-a2db5da66bba}, !- Handle
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec2c8f56-99f7-4feb-b267-080dfab1c3bc}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {5e12bd4c-03dd-4a33-8e5c-dd1b94cac6a4}; !- Thermal Zone

OS:ThermalZone,
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08765d6f-45f5-4706-98db-7885fd2d30ea}, !- Zone Air Inlet Port List
  {0a8f547c-6706-4795-9122-e872048f8d3c}, !- Zone Air Exhaust Port List
  {3c20d2d2-5486-4abe-851d-9056b1f6fcaa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0428207a-f380-4d42-a7e2-d8b1dd8721c4}, !- Handle
  Node 154,                               !- Name
  {3c20d2d2-5486-4abe-851d-9056b1f6fcaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c20d2d2-5486-4abe-851d-9056b1f6fcaa}, !- Handle
  {9f51eae7-9c24-45e2-b76e-891fb5ea210e}, !- Name
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}, !- Source Object
  11,                                     !- Outlet Port
  {0428207a-f380-4d42-a7e2-d8b1dd8721c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08765d6f-45f5-4706-98db-7885fd2d30ea}, !- Handle
  Port List 307,                          !- Name
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}; !- HVAC Component

OS:PortList,
  {0a8f547c-6706-4795-9122-e872048f8d3c}, !- Handle
  Port List 308,                          !- Name
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}; !- HVAC Component

OS:Sizing:Zone,
  {16f28c19-f4b0-4840-9e51-39b97624dcd2}, !- Handle
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d5e9d03-25f3-4259-9b4f-79a95107bd92}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {ad894c25-5c05-4e7f-bd87-fcb912b3bf08}; !- Thermal Zone

OS:ThermalZone,
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e803cd8-62dc-44d9-a81e-948119cf7d13}, !- Zone Air Inlet Port List
  {fdf668d6-51e5-4872-a6c7-5251e41f0ae4}, !- Zone Air Exhaust Port List
  {8b6b0f7c-5108-40da-97ba-d048b6ceda9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3a1d72e-8739-47a1-bbf4-1adb76077173}, !- Handle
  Node 155,                               !- Name
  {8b6b0f7c-5108-40da-97ba-d048b6ceda9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b6b0f7c-5108-40da-97ba-d048b6ceda9f}, !- Handle
  {ed4bf56b-5d4a-4cff-82f2-11c89998e56a}, !- Name
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}, !- Source Object
  11,                                     !- Outlet Port
  {c3a1d72e-8739-47a1-bbf4-1adb76077173}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e803cd8-62dc-44d9-a81e-948119cf7d13}, !- Handle
  Port List 309,                          !- Name
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}; !- HVAC Component

OS:PortList,
  {fdf668d6-51e5-4872-a6c7-5251e41f0ae4}, !- Handle
  Port List 310,                          !- Name
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}; !- HVAC Component

OS:Sizing:Zone,
  {c5a23d02-0e05-49c7-95c4-81f9a3b68d18}, !- Handle
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e7cd3c8e-2ad3-48de-94ed-5c3bba2a6248}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {d5c9ec4f-7f47-4408-b79c-c4a4df9fbce9}; !- Thermal Zone

OS:ThermalZone,
  {68ece09e-ed75-4369-bc07-b495229fd204}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d1098e-539b-492b-986d-79e163d9b676}, !- Zone Air Inlet Port List
  {0b2ae7c5-10ce-499e-b81d-0f730bed8e19}, !- Zone Air Exhaust Port List
  {3e4e665f-65e2-464b-a0f8-7d3c92f99d53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78796b17-e094-48b2-ad0c-adc258dde633}, !- Handle
  Node 156,                               !- Name
  {3e4e665f-65e2-464b-a0f8-7d3c92f99d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e4e665f-65e2-464b-a0f8-7d3c92f99d53}, !- Handle
  {8ecd6d5a-1c13-4651-b813-01f15b7f8b31}, !- Name
  {68ece09e-ed75-4369-bc07-b495229fd204}, !- Source Object
  11,                                     !- Outlet Port
  {78796b17-e094-48b2-ad0c-adc258dde633}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d1098e-539b-492b-986d-79e163d9b676}, !- Handle
  Port List 311,                          !- Name
  {68ece09e-ed75-4369-bc07-b495229fd204}; !- HVAC Component

OS:PortList,
  {0b2ae7c5-10ce-499e-b81d-0f730bed8e19}, !- Handle
  Port List 312,                          !- Name
  {68ece09e-ed75-4369-bc07-b495229fd204}; !- HVAC Component

OS:Sizing:Zone,
  {c1b1c885-67f5-4747-aee9-6ffd3d1f92cf}, !- Handle
  {68ece09e-ed75-4369-bc07-b495229fd204}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fab79ec6-714e-4174-81f6-e606142a183e}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {68ece09e-ed75-4369-bc07-b495229fd204}; !- Thermal Zone

OS:ThermalZone,
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2488b50-b037-43b4-86d8-891c39227a4e}, !- Zone Air Inlet Port List
  {5c2749e7-7186-4321-9f37-d13d5eaa2258}, !- Zone Air Exhaust Port List
  {80920c28-ef92-4e87-8d64-036d1d8b7e7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28653230-c0d8-440b-93d2-8e4bbc71a08a}, !- Handle
  Node 157,                               !- Name
  {80920c28-ef92-4e87-8d64-036d1d8b7e7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80920c28-ef92-4e87-8d64-036d1d8b7e7b}, !- Handle
  {0a034384-3e8a-4610-a40f-f03521148c9c}, !- Name
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}, !- Source Object
  11,                                     !- Outlet Port
  {28653230-c0d8-440b-93d2-8e4bbc71a08a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2488b50-b037-43b4-86d8-891c39227a4e}, !- Handle
  Port List 313,                          !- Name
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}; !- HVAC Component

OS:PortList,
  {5c2749e7-7186-4321-9f37-d13d5eaa2258}, !- Handle
  Port List 314,                          !- Name
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}; !- HVAC Component

OS:Sizing:Zone,
  {53d8207f-1926-4cce-b301-b8cd7956646f}, !- Handle
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42557baa-86d1-4591-8670-a00bea49ae5d}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {7f1118cf-e5aa-4979-bf93-59c9f230fed4}; !- Thermal Zone

OS:ThermalZone,
  {0e1f76ce-c294-41ef-999d-edde0ace1204}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5356b929-4ed4-4368-a80b-3ce22b7d2c33}, !- Zone Air Inlet Port List
  {69c32c5a-6c40-404d-8dcc-1106b27be619}, !- Zone Air Exhaust Port List
  {a9d395b8-0310-4bfb-b929-3b14c5155eec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64eb3a48-33eb-4b05-aad8-4a3a9f16bdfb}, !- Handle
  Node 158,                               !- Name
  {a9d395b8-0310-4bfb-b929-3b14c5155eec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9d395b8-0310-4bfb-b929-3b14c5155eec}, !- Handle
  {7e8464db-6aa7-46ef-b33e-8f1242f60e61}, !- Name
  {0e1f76ce-c294-41ef-999d-edde0ace1204}, !- Source Object
  11,                                     !- Outlet Port
  {64eb3a48-33eb-4b05-aad8-4a3a9f16bdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5356b929-4ed4-4368-a80b-3ce22b7d2c33}, !- Handle
  Port List 315,                          !- Name
  {0e1f76ce-c294-41ef-999d-edde0ace1204}; !- HVAC Component

OS:PortList,
  {69c32c5a-6c40-404d-8dcc-1106b27be619}, !- Handle
  Port List 316,                          !- Name
  {0e1f76ce-c294-41ef-999d-edde0ace1204}; !- HVAC Component

OS:Sizing:Zone,
  {a217ed16-7b18-497d-8260-1cb7ffc29fdf}, !- Handle
  {0e1f76ce-c294-41ef-999d-edde0ace1204}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd62fee6-05ec-418e-ba66-1dad8a38d6b9}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {0e1f76ce-c294-41ef-999d-edde0ace1204}; !- Thermal Zone

OS:ThermalZone,
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {203be385-e622-4718-a7bb-73f1dc2d6bf5}, !- Zone Air Inlet Port List
  {56f38cba-bf57-44c6-9cf6-93a7efcc6203}, !- Zone Air Exhaust Port List
  {b34c8862-8a7a-49b7-a5a1-74908136dd36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {593b85be-94de-4348-b981-233fdc73d0ea}, !- Handle
  Node 159,                               !- Name
  {b34c8862-8a7a-49b7-a5a1-74908136dd36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34c8862-8a7a-49b7-a5a1-74908136dd36}, !- Handle
  {c108d697-2b7f-4a3a-8d58-d84c3b01d11c}, !- Name
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}, !- Source Object
  11,                                     !- Outlet Port
  {593b85be-94de-4348-b981-233fdc73d0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {203be385-e622-4718-a7bb-73f1dc2d6bf5}, !- Handle
  Port List 317,                          !- Name
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}; !- HVAC Component

OS:PortList,
  {56f38cba-bf57-44c6-9cf6-93a7efcc6203}, !- Handle
  Port List 318,                          !- Name
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}; !- HVAC Component

OS:Sizing:Zone,
  {341000ff-7a7a-4acf-b312-178dc58e10b6}, !- Handle
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c27975c-f483-446c-991a-1909360d2fd6}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {b4d6494d-ebc4-4fb5-9da5-2fa2e9bb156d}; !- Thermal Zone

OS:ThermalZone,
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f36c559-2cf5-4900-bb6b-56f0f03579bd}, !- Zone Air Inlet Port List
  {003bf90d-79d6-4b84-8dd6-679329bb9ae5}, !- Zone Air Exhaust Port List
  {1b648efc-4d8f-4fb7-8b78-621ccbfbcabe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2090c23c-f13e-4749-92c2-bc1f2c433dff}, !- Handle
  Node 160,                               !- Name
  {1b648efc-4d8f-4fb7-8b78-621ccbfbcabe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b648efc-4d8f-4fb7-8b78-621ccbfbcabe}, !- Handle
  {850b7fdd-5b9d-4bda-a990-f55091482079}, !- Name
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}, !- Source Object
  11,                                     !- Outlet Port
  {2090c23c-f13e-4749-92c2-bc1f2c433dff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f36c559-2cf5-4900-bb6b-56f0f03579bd}, !- Handle
  Port List 319,                          !- Name
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}; !- HVAC Component

OS:PortList,
  {003bf90d-79d6-4b84-8dd6-679329bb9ae5}, !- Handle
  Port List 320,                          !- Name
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}; !- HVAC Component

OS:Sizing:Zone,
  {8cdbaaee-7db2-4ae0-82c0-312d78c49c67}, !- Handle
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {583e68ea-b353-48dd-8c02-42d426d032d7}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {13bf230b-1707-49c6-a1bd-4efab0c37b16}; !- Thermal Zone

OS:ThermalZone,
  {c17e8793-1787-4032-860b-b163970d9346}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {935676cf-33e0-4fd3-a489-174ae60a1928}, !- Zone Air Inlet Port List
  {7fde7899-9f4d-4566-a0e7-e5c0a815f00b}, !- Zone Air Exhaust Port List
  {ae93d81c-9d86-4b14-a39d-8c96742ae360}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c41d0d07-d45f-4c71-a6af-9992e344a391}, !- Handle
  Node 161,                               !- Name
  {ae93d81c-9d86-4b14-a39d-8c96742ae360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae93d81c-9d86-4b14-a39d-8c96742ae360}, !- Handle
  {b65f75b9-91ab-4827-a962-a0e0bb9cd109}, !- Name
  {c17e8793-1787-4032-860b-b163970d9346}, !- Source Object
  11,                                     !- Outlet Port
  {c41d0d07-d45f-4c71-a6af-9992e344a391}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {935676cf-33e0-4fd3-a489-174ae60a1928}, !- Handle
  Port List 321,                          !- Name
  {c17e8793-1787-4032-860b-b163970d9346}; !- HVAC Component

OS:PortList,
  {7fde7899-9f4d-4566-a0e7-e5c0a815f00b}, !- Handle
  Port List 322,                          !- Name
  {c17e8793-1787-4032-860b-b163970d9346}; !- HVAC Component

OS:Sizing:Zone,
  {13f3a592-ae3e-47c8-820c-35d10d57492d}, !- Handle
  {c17e8793-1787-4032-860b-b163970d9346}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7706840f-e0bb-47b6-be3a-47533a8bd064}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {c17e8793-1787-4032-860b-b163970d9346}; !- Thermal Zone

OS:ThermalZone,
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1970d38d-eea1-4c35-8802-a1ec15a844c1}, !- Zone Air Inlet Port List
  {9e3ad5cb-5d4e-4372-90ed-c01491bf3ed5}, !- Zone Air Exhaust Port List
  {1d3a1d41-78ce-43b8-ad6d-96ad24394d0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4ad903d-8919-4b37-aa15-6519ca303595}, !- Handle
  Node 162,                               !- Name
  {1d3a1d41-78ce-43b8-ad6d-96ad24394d0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d3a1d41-78ce-43b8-ad6d-96ad24394d0f}, !- Handle
  {f42739fe-116a-4c39-8822-f112be86419c}, !- Name
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}, !- Source Object
  11,                                     !- Outlet Port
  {e4ad903d-8919-4b37-aa15-6519ca303595}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1970d38d-eea1-4c35-8802-a1ec15a844c1}, !- Handle
  Port List 323,                          !- Name
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}; !- HVAC Component

OS:PortList,
  {9e3ad5cb-5d4e-4372-90ed-c01491bf3ed5}, !- Handle
  Port List 324,                          !- Name
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}; !- HVAC Component

OS:Sizing:Zone,
  {65e807e6-79da-4a58-8f40-448db784defe}, !- Handle
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a28d46b-16f3-4961-81d5-19cd494f20f6}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {90651b2f-bc02-4799-82c0-5ab56a6e45af}; !- Thermal Zone

OS:Space,
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Handle
  Roof 150,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}; !- Thermal Zone Name

OS:Surface,
  {e8980c80-494d-4285-b207-9dc0400a7a45}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c892b7b-d1b9-4b37-84e9-2bfc3f7b4e20}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64e8a61-ac57-458e-bd0e-acd41828739f}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bba3b92-b50b-4f50-a511-4344d9e3fc71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0ea321-26c7-494f-b79f-1bb1de05e11a}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7a5f5d-421b-4368-bf0e-4892f40bee55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48cea35a-5d58-4c63-bebb-5490ea9e0239}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d08dd43-9074-45f0-b57e-0ce3fa06819c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a885ee-ecdf-4209-8246-021ac2cc2130}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2323e71-c78b-4eb4-9f9a-1e97f1224936}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Handle
  Roof 151,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}; !- Thermal Zone Name

OS:Surface,
  {ab942f81-89f9-4c7a-b671-06eaff74d19a}, !- Handle
  Surface 1051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0a8c3c-e235-49ef-8f7b-0b2eef020d29}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5f1d46-844a-4081-abb3-fa6d2fe9b718}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3614e13f-f273-471e-9b04-08757d8b5763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc0b7ab-8717-45ce-ab1a-e3983dab344e}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73fd396-69bf-459f-8ee1-bc8348ff743f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bba3b92-b50b-4f50-a511-4344d9e3fc71}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64e8a61-ac57-458e-bd0e-acd41828739f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095f1dd7-3e17-4f9c-944f-48de876ef128}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ba293c1-dc66-40bf-9c79-eff2ea75f302}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Handle
  Roof 152,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}; !- Thermal Zone Name

OS:Surface,
  {73d19afb-3f0f-4e6b-bd30-c678659aa429}, !- Handle
  Surface 1057,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be04a91-8ab0-4ccd-a1cf-4e652bf32774}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0435cd15-62e3-43aa-94b6-07cebe5aae5a}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbd7a3b-f262-4369-80d9-57e5af8274b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8746400c-ced3-4781-a3bc-58860467bd41}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add0c2b0-047b-4ed1-8822-0959eb44d0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3614e13f-f273-471e-9b04-08757d8b5763}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5f1d46-844a-4081-abb3-fa6d2fe9b718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4d4214-ddfc-49be-8ed5-5a12c434d238}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f700a12f-68d4-4268-a7f0-b768bc78ede3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Handle
  Roof 153,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {40c3edaf-cc9a-4963-a780-83619062a840}; !- Thermal Zone Name

OS:Surface,
  {7f88beb6-d0ca-409e-a268-58f52ee90237}, !- Handle
  Surface 1063,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d9bc9d-4f15-4873-a108-c88124f96caa}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354cfceb-8e6f-4003-812f-dadf739b8c3d}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8b9b561-78e0-4625-974e-521b7c83c365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09314a9-059b-4329-a07b-d70ee481c893}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38f8c75-9874-4fa0-9889-3de6faa7b264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbd7a3b-f262-4369-80d9-57e5af8274b8}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0435cd15-62e3-43aa-94b6-07cebe5aae5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25cda15-3fbf-4122-ae65-a481934c787e}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f92e8110-698b-45b1-b5f6-59c43473f7c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Handle
  Roof 154,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8517af41-219b-454b-a504-e188b1f345e9}; !- Thermal Zone Name

OS:Surface,
  {833cbbd4-2086-4ced-9205-04119c6ab321}, !- Handle
  Surface 1069,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7a5f5d-421b-4368-bf0e-4892f40bee55}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c0ea321-26c7-494f-b79f-1bb1de05e11a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2debcd9-02b5-40b5-97e2-e7c7413c29de}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4cae87-7f0c-4a1c-bfe1-d97af5dfa2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d033d4-a9b4-4928-8000-01d49903be8c}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3465e45e-a087-4017-aade-1bd180cc7de5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a03695-00f1-4cf5-acaa-37c89a3a0a31}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc67ee8-4e2a-4477-bf63-4aacddcb9d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b831c5-583f-4221-8867-6b51dd3a2cd6}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79274f8a-db07-43d0-9516-9d0ce946d1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Handle
  Roof 155,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}; !- Thermal Zone Name

OS:Surface,
  {eb58394c-2e04-443b-91f3-b0ec31eab4f5}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73fd396-69bf-459f-8ee1-bc8348ff743f}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc0b7ab-8717-45ce-ab1a-e3983dab344e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb57c7a5-fd18-4b71-a4a8-857396eff211}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d01d9dc-e19f-4805-b17a-4d4616239a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9d8008-d2ab-4456-98b3-f80817f778f5}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2a042d-3d0d-4950-b830-d8e7e70b9880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4cae87-7f0c-4a1c-bfe1-d97af5dfa2f9}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2debcd9-02b5-40b5-97e2-e7c7413c29de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf62140-c8e3-42b8-ab2b-8f89733c3bd2}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ef98d8c-39c8-47b4-be34-2265983e16a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Handle
  Roof 156,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {426d005b-819d-4da9-aca6-c33e94f320f9}; !- Thermal Zone Name

OS:Surface,
  {b158e234-a613-4407-9893-d703a09617b1}, !- Handle
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add0c2b0-047b-4ed1-8822-0959eb44d0dc}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8746400c-ced3-4781-a3bc-58860467bd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cbad9d-7eba-45ab-bac4-0f765ea040a7}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f22de29b-952e-4e47-91b4-0751b1fbada1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0545dbbc-28d5-4ccb-a875-d1fe2e6564c4}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c0de607-78cb-4f1b-82a3-5a15ff83fac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d01d9dc-e19f-4805-b17a-4d4616239a0f}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb57c7a5-fd18-4b71-a4a8-857396eff211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de62337-e4ae-4921-8ad2-a206840b3e5e}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {502d8150-8adf-4ff0-83b0-5486f57e482e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Handle
  Roof 157,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1fda745-dbef-46cb-838c-01f561e88114}; !- Thermal Zone Name

OS:Surface,
  {fab71026-bbd5-4dba-84fe-7210fb01baa7}, !- Handle
  Surface 1087,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38f8c75-9874-4fa0-9889-3de6faa7b264}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09314a9-059b-4329-a07b-d70ee481c893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca22e033-7006-4048-9be9-51c6ccfdeb15}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {016e927a-4f3b-4123-90bd-fdfedca2ef26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ca7b3e-2202-4947-852e-c63aa089189c}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbccec41-f901-41fe-96fb-bb6c492aebed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22de29b-952e-4e47-91b4-0751b1fbada1}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06cbad9d-7eba-45ab-bac4-0f765ea040a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b3fce3-b741-4373-9d64-fa74972b6af2}, !- Handle
  Surface 1092,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {720b14ea-988b-426e-954e-b0cf37b62faf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Handle
  Roof 158,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}; !- Thermal Zone Name

OS:Surface,
  {2cf8349c-1a16-405f-84a5-646507ee4880}, !- Handle
  Surface 1093,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3465e45e-a087-4017-aade-1bd180cc7de5}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6d033d4-a9b4-4928-8000-01d49903be8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6303b3-4d30-42f2-9fd5-f86aa721f6b7}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbcca099-9c07-4954-921c-37c8bb3b8391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2adcdc-466c-4afe-966f-a5de6909fc06}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ef9596-fca2-41ab-a1f1-ba700f146684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074b9eb1-4697-46da-bfcc-571f927bf089}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5700177f-525f-43d5-b3d5-162459f0ada3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b431483-3231-4cec-bd68-8488928731c7}, !- Handle
  Surface 1098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad3e4a0f-3a59-4b6f-99cb-c8a2e06c4806}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Handle
  Roof 159,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}; !- Thermal Zone Name

OS:Surface,
  {ccc3c4bd-0da5-4704-bbb7-26a772b625e1}, !- Handle
  Surface 1099,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2a042d-3d0d-4950-b830-d8e7e70b9880}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9d8008-d2ab-4456-98b3-f80817f778f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1116bd08-53d2-4231-b227-715110bbdedc}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e13955a-81bc-4597-a400-0f0345ee9f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826a178e-9fa1-4f1e-a10a-7bdb4388c479}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067a4c53-bd33-4583-9508-cf8589c3a59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcca099-9c07-4954-921c-37c8bb3b8391}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f6303b3-4d30-42f2-9fd5-f86aa721f6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b282653-c41a-493a-b1f7-53b96049e0a7}, !- Handle
  Surface 1104,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dff5f50-c64d-42fe-b54a-d52553524f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Handle
  Roof 160,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}; !- Thermal Zone Name

OS:Surface,
  {c604b97a-789f-448d-a792-df41036b84ea}, !- Handle
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0de607-78cb-4f1b-82a3-5a15ff83fac6}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0545dbbc-28d5-4ccb-a875-d1fe2e6564c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bc62be-2b6a-4378-a11e-fe0fc361ca4a}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a4c2eb-41c0-4cc4-90cd-189070c054df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e731a8e-bbbb-49ae-b38d-6fb164615a20}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd79c8bb-41dd-4af7-9455-82c443406116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e13955a-81bc-4597-a400-0f0345ee9f98}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1116bd08-53d2-4231-b227-715110bbdedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62fc9c4a-db37-4911-9a16-b2a6383ef606}, !- Handle
  Surface 1110,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad56c5a-4807-4142-9e67-d3dad6614247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Handle
  Roof 161,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}; !- Thermal Zone Name

OS:Surface,
  {24bef74b-a8d9-4e88-8dea-7f8e6f8779b4}, !- Handle
  Surface 1111,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbccec41-f901-41fe-96fb-bb6c492aebed}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ca7b3e-2202-4947-852e-c63aa089189c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8d0968-2208-4b8e-88f3-169cf8b20dd0}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc518d5f-0eff-48bc-8be4-337030d1238d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23fcf9bd-2efe-41f0-8740-55277e1ba6ed}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9acf81c-dd74-4adc-9079-4afc44caf0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a4c2eb-41c0-4cc4-90cd-189070c054df}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6bc62be-2b6a-4378-a11e-fe0fc361ca4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a954f4b-5af6-4e28-88b3-d965d83c1919}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d49d68a4-09ce-42e8-b486-dd18b6d48203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Handle
  Roof 162,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}; !- Thermal Zone Name

OS:Surface,
  {6f3b4b83-7d48-4f23-8b5d-1dd02136836d}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ef9596-fca2-41ab-a1f1-ba700f146684}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2adcdc-466c-4afe-966f-a5de6909fc06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8602c715-dd58-4969-b103-fc05983c40f1}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d881345-702d-442b-b7d3-0fe674b9dd95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e003c0b-4b25-4b5d-982f-b5b86c041559}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e454d6-9f47-4add-8a1d-070c5add448f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bda519-6e7d-40d4-a66a-33bfd4754d35}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6884e4b8-5c67-4970-9319-34b6cf75f661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f178b04-f699-4982-bbcc-a4189fcafa99}, !- Handle
  Surface 1122,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfc21427-4c9e-4169-88d2-a3f55f655e93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Handle
  Roof 163,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}; !- Thermal Zone Name

OS:Surface,
  {5136aa86-fb60-40df-8db9-e5bc64b4ca4a}, !- Handle
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067a4c53-bd33-4583-9508-cf8589c3a59f}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {826a178e-9fa1-4f1e-a10a-7bdb4388c479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97e322c-d32d-49fe-95a5-1326bb82be58}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1046fd7a-ecc7-4ea9-a18f-3dd0f08a6ba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27db5c8-03c2-416c-af38-63e62113e0d2}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa792a1-2b97-4817-8d5a-28b1cf1c1791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d881345-702d-442b-b7d3-0fe674b9dd95}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8602c715-dd58-4969-b103-fc05983c40f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8849fd-3321-42fe-a9f1-d29ef5d4dbbc}, !- Handle
  Surface 1128,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b006e581-a291-4277-bcb4-6ca411577395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Handle
  Roof 164,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}; !- Thermal Zone Name

OS:Surface,
  {770d7dec-2338-4141-8836-47eca3fd779a}, !- Handle
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd79c8bb-41dd-4af7-9455-82c443406116}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e731a8e-bbbb-49ae-b38d-6fb164615a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13640cd-f845-4ec2-9ba3-050a33f91d18}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41dd1999-9635-4b9d-b5d2-02c13e057487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12ee1a3-c6b5-4a76-8f07-879640ec2610}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb94f888-b7ea-487a-8f3e-96cdc1adc678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1046fd7a-ecc7-4ea9-a18f-3dd0f08a6ba4}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97e322c-d32d-49fe-95a5-1326bb82be58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d83ad4-c573-4908-8284-6231d8688059}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70065928-ece0-47eb-92fe-ff3eaa2b5c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Handle
  Roof 165,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}; !- Thermal Zone Name

OS:Surface,
  {8fb81d16-5154-4f12-a01e-6feae090e5db}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9acf81c-dd74-4adc-9079-4afc44caf0cc}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23fcf9bd-2efe-41f0-8740-55277e1ba6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045da9ad-7e9f-4734-b679-3f7e704afbea}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3341dae5-849e-426b-ad34-759a4695b95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46307feb-0d65-4758-9e41-2ec9dc70f006}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62be4f27-8da1-44b4-98a0-0e782bcc5485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41dd1999-9635-4b9d-b5d2-02c13e057487}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a13640cd-f845-4ec2-9ba3-050a33f91d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dce1c0-1599-45bd-b8eb-2c8723126af9}, !- Handle
  Surface 1140,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de056eb2-35f4-4478-ae19-d3ce0031eb5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Handle
  Roof 166,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3316727-5f91-4316-8389-e121736a3d8d}; !- Thermal Zone Name

OS:Surface,
  {49a8c233-e638-46ae-90a5-837b6c2fc1d7}, !- Handle
  Surface 1141,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e454d6-9f47-4add-8a1d-070c5add448f}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e003c0b-4b25-4b5d-982f-b5b86c041559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbe04ea-89d7-427b-9bf0-b21bf9a3ea15}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5babe8d-b63d-418b-8f0f-85af31fa4843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300482a0-d5c6-484c-81f1-5c182d25c990}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd763d7-50ce-4df5-b9af-111f4f8ba75c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20eaf182-66f4-42f3-83c9-c910b69dd68d}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbb3558-f078-474b-8cc0-5249e75baa93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80c366e-13b1-4230-b317-25b04ca86676}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53a45c27-21a6-416e-a983-6e5ad25c1974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Handle
  Roof 167,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}; !- Thermal Zone Name

OS:Surface,
  {0b8a3d8e-bbe3-4352-b54b-baf4331b394d}, !- Handle
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa792a1-2b97-4817-8d5a-28b1cf1c1791}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27db5c8-03c2-416c-af38-63e62113e0d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd66a43-eff0-477d-8160-4eb1357f4184}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cee5d3c-3dff-4005-ae24-d9fc7f6ae2b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ecdeef-56d0-473c-a02f-623456ac53c9}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0e354c-ab1d-4484-abaf-8c7bcc96d7dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5babe8d-b63d-418b-8f0f-85af31fa4843}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdbe04ea-89d7-427b-9bf0-b21bf9a3ea15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d272792a-3a68-406a-a48c-53d220437e12}, !- Handle
  Surface 1152,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f0218b2-f8c6-482f-8092-a8dfa12260ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Handle
  Roof 168,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}; !- Thermal Zone Name

OS:Surface,
  {5bbdba27-fb28-4908-b393-2c2ac305b42c}, !- Handle
  Surface 1153,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb94f888-b7ea-487a-8f3e-96cdc1adc678}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12ee1a3-c6b5-4a76-8f07-879640ec2610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b726eaa-dd5e-4f2c-8175-3130d6083967}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa9beff-138b-44b7-8d52-9de829eb5c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fbf7fc-0c6f-45b3-861b-2cf7bc58097e}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aca434-c7be-4568-8501-41987206a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cee5d3c-3dff-4005-ae24-d9fc7f6ae2b3}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd66a43-eff0-477d-8160-4eb1357f4184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fabad03-c097-4050-87ff-96b99efe484c}, !- Handle
  Surface 1158,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05109375-c343-4b8d-8714-9393c1b14e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Handle
  Roof 169,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}; !- Thermal Zone Name

OS:Surface,
  {12722f94-d6af-4f82-8b67-fe3bd156d9e4}, !- Handle
  Surface 1159,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62be4f27-8da1-44b4-98a0-0e782bcc5485}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46307feb-0d65-4758-9e41-2ec9dc70f006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4acfc513-a08e-4e1b-a42b-25c4be252929}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50ad3f7-23f8-4736-9d99-1d29b2e9ef8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8de7df-b2ba-460f-87df-76c22fbb82a2}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57bc9cfa-8bc0-4eb6-be7d-b43668e18d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa9beff-138b-44b7-8d52-9de829eb5c7a}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b726eaa-dd5e-4f2c-8175-3130d6083967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bedf18a-780c-465c-8dce-74b4113b4a37}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91fcf9fa-6d6c-49cc-9435-3814715f0e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Handle
  Roof 170,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}; !- Thermal Zone Name

OS:Surface,
  {59494691-0b7f-4d48-835a-ae244c9c7f29}, !- Handle
  Surface 1165,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd763d7-50ce-4df5-b9af-111f4f8ba75c}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {300482a0-d5c6-484c-81f1-5c182d25c990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a482463-f531-4b46-aa38-dce1e55dede7}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ebf89d-288b-404b-9d45-fab59a9adfce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16456d7d-f1a6-4a10-b028-c67381bdf056}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44afca3b-9cca-4261-8b56-ab53c191f5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68bd8e2-1390-44db-ba47-dd7c2a597c90}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523c0a77-7a52-42f6-aa04-2ae9fa0d1042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {840893e6-9306-4a3c-add4-74ea3c0f06ed}, !- Handle
  Surface 1170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eb6f52c-6330-44fd-9894-fa9568ddb64d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Handle
  Roof 171,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}; !- Thermal Zone Name

OS:Surface,
  {420f36a2-ec96-4161-aed8-1abb2b286c00}, !- Handle
  Surface 1171,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0e354c-ab1d-4484-abaf-8c7bcc96d7dc}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ecdeef-56d0-473c-a02f-623456ac53c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4016f2-5b30-4fde-bc06-fadee2ea1f80}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703a04bc-43b7-4b14-b868-2b06638301d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
