  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb7eda1-3421-4d45-be1e-f9e8ee4fdb07}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0925e29-85b5-408f-82b3-9022b56de38b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ebf89d-288b-404b-9d45-fab59a9adfce}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a482463-f531-4b46-aa38-dce1e55dede7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646a5d4c-f9c1-4fae-903e-6ad5aa6f8ee2}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af18df5f-8753-4829-ae2d-662ff3883dc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Handle
  Roof 172,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {85df4a9e-73cc-45f4-921d-b091240b5e40}; !- Thermal Zone Name

OS:Surface,
  {e3a0f283-34eb-4fec-81b3-241a00ad557e}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aca434-c7be-4568-8501-41987206a18d}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22fbf7fc-0c6f-45b3-861b-2cf7bc58097e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e57f59-7e5b-4595-8b2d-7bcdc7e635e8}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1593d8-c5a1-4bca-807e-aa0eac776e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d80f468-63c0-41e7-9c7e-7c559103d9cc}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40aba70-1f5c-4b1e-812d-4ffbc7f25e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703a04bc-43b7-4b14-b868-2b06638301d3}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4016f2-5b30-4fde-bc06-fadee2ea1f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82b22f7-0cdd-4db3-80c2-b5d4edf32c66}, !- Handle
  Surface 1182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c192437e-aa5f-46fb-bc3c-d6ac9b58b651}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Handle
  Roof 173,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9748ff71-4089-4ea4-b606-2c973eca51d1}; !- Thermal Zone Name

OS:Surface,
  {56b9edc2-c813-408b-8212-d917ba4825ab}, !- Handle
  Surface 1183,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bc9cfa-8bc0-4eb6-be7d-b43668e18d12}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8de7df-b2ba-460f-87df-76c22fbb82a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970a9697-91c4-4884-b9c1-85805182e96a}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {290a5e04-bf55-4e35-a87b-98c51e0c233f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333eb1bf-b618-4aff-9bdd-b09558a8e4a1}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c629a78d-800a-4e35-8947-3fe5df962d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1593d8-c5a1-4bca-807e-aa0eac776e88}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e57f59-7e5b-4595-8b2d-7bcdc7e635e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a11fe47a-63c5-45d9-ae7a-4bcacfac699a}, !- Handle
  Surface 1188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a83e2d35-9e71-4a3b-b6a7-87f16aeaec1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Handle
  Roof 174,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {37b8caa7-7eff-4146-a551-64c09e918f7d}; !- Thermal Zone Name

OS:Surface,
  {68571e62-d89a-485e-9ab8-6af8f98f8b94}, !- Handle
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44afca3b-9cca-4261-8b56-ab53c191f5bd}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16456d7d-f1a6-4a10-b028-c67381bdf056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b9a922-2467-4287-b73d-a17d38f9151d}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7357a759-dc32-4beb-8a9b-f26a35e4d797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab76aaa-dc9f-4d2a-953b-d88afc56a7f7}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55dd684-da2e-4a3b-8fa8-81d71211f12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d9f51c-5514-4869-8063-422423fe4b27}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0d9e01-c4c7-4c3e-a7ec-14ac0f1bbf75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f18ae5f-da3f-4071-91a3-88e9120156aa}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6e838f0-ac8b-41b3-8997-91930797ae33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Handle
  Roof 175,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}; !- Thermal Zone Name

OS:Surface,
  {96245261-4846-4760-8520-d24b9f75ec54}, !- Handle
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0925e29-85b5-408f-82b3-9022b56de38b}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb7eda1-3421-4d45-be1e-f9e8ee4fdb07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576f02f7-eba7-49a1-9143-0ddff9101bf2}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6521602b-3b07-48ed-ab19-e46e22809c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0968ad02-2505-43c4-a82a-87c7c2662d62}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a97c7e28-71c3-4316-a09c-b3cb6813779e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7357a759-dc32-4beb-8a9b-f26a35e4d797}, !- Handle
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b9a922-2467-4287-b73d-a17d38f9151d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ec3a3b-3a90-413e-9a86-62a6b9b00d47}, !- Handle
  Surface 1200,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9503e85a-2fc1-47b8-bcf2-c35dad441584}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Handle
  Roof 176,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e288076a-41fc-469b-b14f-e8129f3c3017}; !- Thermal Zone Name

OS:Surface,
  {c7b78550-52d3-4f96-9e55-921aba558511}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40aba70-1f5c-4b1e-812d-4ffbc7f25e53}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d80f468-63c0-41e7-9c7e-7c559103d9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4a8401-08d6-40de-9872-d17e143b3ffd}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f142b21c-5663-4647-9523-15480d51f44b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b35f1d-5766-46af-a5f3-6ac409bb4478}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e709d-7298-4d30-b5ec-6e0565a0f6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6521602b-3b07-48ed-ab19-e46e22809c84}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576f02f7-eba7-49a1-9143-0ddff9101bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e82c2e-9655-4fba-a14f-6c1d9a03d8f9}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ea0a466-17a4-49b7-a29e-0bdbac073ee5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Handle
  Roof 177,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}; !- Thermal Zone Name

OS:Surface,
  {f4e5618c-c741-4cb9-9f51-ebf1d3a2bc87}, !- Handle
  Surface 1207,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c629a78d-800a-4e35-8947-3fe5df962d88}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {333eb1bf-b618-4aff-9bdd-b09558a8e4a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a9c5de-ea4d-4b74-ad79-8d040c0dcd9d}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b049dc-548a-48e9-88e4-a32d725e4ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd4e8b6-6246-469f-8b10-34218bfe671e}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b4162c-694f-4d12-9c2b-ce31308ed460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f142b21c-5663-4647-9523-15480d51f44b}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed4a8401-08d6-40de-9872-d17e143b3ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f851423-13ac-4894-be5a-c5283ea8ee6f}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29f6fa94-b87e-472d-985d-68e24c1719bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Handle
  Roof 178,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {429ee331-1754-416b-bf87-ae700eca6aff}; !- Thermal Zone Name

OS:Surface,
  {5ef18964-ee27-48da-909c-6aef6818f645}, !- Handle
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55dd684-da2e-4a3b-8fa8-81d71211f12f}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab76aaa-dc9f-4d2a-953b-d88afc56a7f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da93e3f-5263-485a-b477-a37dd24005d2}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c06a8a2-d8c2-42cd-85d2-d465c549d873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b972e9c-c044-49e3-a8a0-33691d55fc6d}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6651694f-e454-4d59-88a1-86eb3b7d33e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5441f03-241f-4572-a844-77a3ebb7f112}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e404b182-8637-493c-9bf0-92ea435123fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f259b7-fb28-4742-afc3-e0a05fb8a0d6}, !- Handle
  Surface 1218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ae76324-8d31-4775-8dab-e98668f1f0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Handle
  Roof 179,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}; !- Thermal Zone Name

OS:Surface,
  {4eb21541-cc01-4bfc-b18c-4bc4f85be248}, !- Handle
  Surface 1219,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97c7e28-71c3-4316-a09c-b3cb6813779e}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0968ad02-2505-43c4-a82a-87c7c2662d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df35124-aca0-497f-adeb-ed8c96bc0738}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8940628d-244d-491d-a4b6-f1ce9f4a5d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88328b9c-5252-4eba-acef-8641ed1d53e8}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8e8cd53-8dad-40b6-bbc9-ae95e4129f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c06a8a2-d8c2-42cd-85d2-d465c549d873}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da93e3f-5263-485a-b477-a37dd24005d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16fb2cc1-409d-41a5-b45d-524060d85d14}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05aa2e62-ff96-432d-af0a-7ddedf521df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Handle
  Roof 180,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}; !- Thermal Zone Name

OS:Surface,
  {14bd3e3e-9d8e-451f-a71d-978b2ce53f77}, !- Handle
  Surface 1225,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4e709d-7298-4d30-b5ec-6e0565a0f6ef}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1b35f1d-5766-46af-a5f3-6ac409bb4478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21037be0-2efc-4f36-9e5c-8c001986e03f}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0281e3c8-3c0e-44bf-a755-c306f98eae48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa9cbab-1596-40ad-af23-e56fb05e8a8e}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ac0a9f-dc3a-405d-951f-ae9dfc1aeae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8940628d-244d-491d-a4b6-f1ce9f4a5d39}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df35124-aca0-497f-adeb-ed8c96bc0738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b4e542-78e9-4e3b-a42f-43ddfd9af3cc}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c852345c-fb50-4360-b0f3-4642bafe1ca8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Handle
  Roof 181,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6dc116a8-3706-463c-a634-118c907d6265}; !- Thermal Zone Name

OS:Surface,
  {631f771b-b8ef-4302-ac1a-e7849bf0bfd8}, !- Handle
  Surface 1231,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b4162c-694f-4d12-9c2b-ce31308ed460}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd4e8b6-6246-469f-8b10-34218bfe671e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e059a42-9084-4b0e-aad5-802811138d72}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7b1910-f7fa-453b-b11f-424f2505e3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9163c4c-8a5b-4b32-962e-78685ae6c711}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2abacb5-4336-4160-9e7b-e3ab5881fe86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0281e3c8-3c0e-44bf-a755-c306f98eae48}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21037be0-2efc-4f36-9e5c-8c001986e03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7d4687-dffb-4b3b-80c7-87ca55b7bc88}, !- Handle
  Surface 1236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37dfdfe6-376d-45d1-82bd-8f0057ce49e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Handle
  Roof 182,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d581fcf-10bf-459d-aeb4-516481274f47}; !- Thermal Zone Name

OS:Surface,
  {28b68df2-3a2e-4ecd-bfd6-0e7c7ada0248}, !- Handle
  Surface 1237,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6651694f-e454-4d59-88a1-86eb3b7d33e8}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b972e9c-c044-49e3-a8a0-33691d55fc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160f2627-7f71-4348-865a-0cba8a766667}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09273ede-f16f-4c21-a613-3e5f104a4015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49540a89-61b7-411e-bc13-da82f244cc6f}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4281db4-ea93-4685-9065-c769390db5e3}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3486b362-c555-48c4-87d0-8f6a6d710499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f765136d-e768-4482-9d1e-29a4405fcf54}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4685c7f3-c805-46da-ae21-9f8f91f9875e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Handle
  Roof 183,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {75375b8f-9871-4e30-8a5a-726ca669b400}; !- Thermal Zone Name

OS:Surface,
  {c6caaed2-bbbe-4e7d-a215-46b464fd44f5}, !- Handle
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e8cd53-8dad-40b6-bbc9-ae95e4129f43}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88328b9c-5252-4eba-acef-8641ed1d53e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6321ce2-b19f-46be-b48c-ef551f72a470}, !- Handle
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1585b788-ac32-4b0d-aad9-4844072135f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c29d68-8c46-4bc5-8c24-6d06d2df730f}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09273ede-f16f-4c21-a613-3e5f104a4015}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160f2627-7f71-4348-865a-0cba8a766667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b248c37-1655-48ca-a453-ea6f1dbe8c9a}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a493d599-5915-4de0-bd24-2c29155f61dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Handle
  Roof 184,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}; !- Thermal Zone Name

OS:Surface,
  {b7c8e2e7-60e1-46d3-9eaa-e887c724c7a7}, !- Handle
  Surface 1249,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ac0a9f-dc3a-405d-951f-ae9dfc1aeae5}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa9cbab-1596-40ad-af23-e56fb05e8a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe97851-836a-4123-95c5-4cf1e87bf6b6}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16e56bb0-eef8-47f2-a9a8-1f2b0e262cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80daf99-28f9-4b39-a5fd-809adc394830}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1585b788-ac32-4b0d-aad9-4844072135f4}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6321ce2-b19f-46be-b48c-ef551f72a470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0a39ac-55c5-4668-8b32-df5fde86c334}, !- Handle
  Surface 1254,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {669a8a1f-474b-4933-b01a-f4c7e56395e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Handle
  Roof 185,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}; !- Thermal Zone Name

OS:Surface,
  {7d36ecab-d3e9-4177-b4dd-1cd676693ed4}, !- Handle
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2abacb5-4336-4160-9e7b-e3ab5881fe86}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9163c4c-8a5b-4b32-962e-78685ae6c711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc7575a-aaea-4e42-ad7b-9646028077a3}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31593486-bd41-4eac-af14-8bf83ad40f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437cc9a4-163a-453d-ac14-8491510b62ae}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e56bb0-eef8-47f2-a9a8-1f2b0e262cc7}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe97851-836a-4123-95c5-4cf1e87bf6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed0c76f-e816-4413-a790-fad1c17c27ba}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c62cbb60-11a7-4524-a291-1f7c6d5a8ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e527a0c-dbba-4664-ada5-f0dab040fc89}, !- Zone Air Inlet Port List
  {c3ed01c6-50ea-43b9-94b5-d413b9f703f1}, !- Zone Air Exhaust Port List
  {c335a6ed-08f8-4adc-b49f-09b48dfb2914}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fa78c47-192b-4452-8a25-b823a22ed586}, !- Handle
  Node 163,                               !- Name
  {c335a6ed-08f8-4adc-b49f-09b48dfb2914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c335a6ed-08f8-4adc-b49f-09b48dfb2914}, !- Handle
  {dbf32ad1-3fe3-4662-8fa4-8d8b437c37e7}, !- Name
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}, !- Source Object
  11,                                     !- Outlet Port
  {8fa78c47-192b-4452-8a25-b823a22ed586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e527a0c-dbba-4664-ada5-f0dab040fc89}, !- Handle
  Port List 325,                          !- Name
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}; !- HVAC Component

OS:PortList,
  {c3ed01c6-50ea-43b9-94b5-d413b9f703f1}, !- Handle
  Port List 326,                          !- Name
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}; !- HVAC Component

OS:Sizing:Zone,
  {70687b4b-605b-434b-8a9b-a24e48f7f78d}, !- Handle
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26de135c-9ffa-44ec-84ca-617b5ef41b70}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {fe149dcd-9bd0-420f-812b-1c474dedb6dd}; !- Thermal Zone

OS:ThermalZone,
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd28d00-b9e9-4039-88a1-9d936d356294}, !- Zone Air Inlet Port List
  {825d14f7-00ff-48ae-b9a7-22a4d88da5c6}, !- Zone Air Exhaust Port List
  {c790b3f0-ab82-4242-a9a5-cfee62cd73fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301c515e-aa53-4c9e-8ad7-143d90aac9cc}, !- Handle
  Node 164,                               !- Name
  {c790b3f0-ab82-4242-a9a5-cfee62cd73fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c790b3f0-ab82-4242-a9a5-cfee62cd73fe}, !- Handle
  {87621bf6-756c-403b-94cf-817bc61013ca}, !- Name
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}, !- Source Object
  11,                                     !- Outlet Port
  {301c515e-aa53-4c9e-8ad7-143d90aac9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd28d00-b9e9-4039-88a1-9d936d356294}, !- Handle
  Port List 327,                          !- Name
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}; !- HVAC Component

OS:PortList,
  {825d14f7-00ff-48ae-b9a7-22a4d88da5c6}, !- Handle
  Port List 328,                          !- Name
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}; !- HVAC Component

OS:Sizing:Zone,
  {5f61f162-ea52-4b3e-9a2b-35fb27f1c0a1}, !- Handle
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46d6c749-e6af-42fc-bbae-f336e587374a}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {7240f650-ece1-4fcf-828a-6b21e429e3a3}; !- Thermal Zone

OS:ThermalZone,
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a6b2fe3-f4ba-469e-a755-e01f9da6a9d2}, !- Zone Air Inlet Port List
  {112d322f-8db3-45e9-a983-0a7261d1dc34}, !- Zone Air Exhaust Port List
  {e4acc67b-01ca-4c30-b9da-1b44c597a3d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6404f21b-86f6-4e3e-935a-b818c42bd47a}, !- Handle
  Node 165,                               !- Name
  {e4acc67b-01ca-4c30-b9da-1b44c597a3d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4acc67b-01ca-4c30-b9da-1b44c597a3d0}, !- Handle
  {37122e11-6910-4940-bf1e-044950e4cb15}, !- Name
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}, !- Source Object
  11,                                     !- Outlet Port
  {6404f21b-86f6-4e3e-935a-b818c42bd47a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a6b2fe3-f4ba-469e-a755-e01f9da6a9d2}, !- Handle
  Port List 329,                          !- Name
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}; !- HVAC Component

OS:PortList,
  {112d322f-8db3-45e9-a983-0a7261d1dc34}, !- Handle
  Port List 330,                          !- Name
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}; !- HVAC Component

OS:Sizing:Zone,
  {6b543ce0-6945-4ef7-9205-b5b54a0fd68a}, !- Handle
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38ec93ca-a793-4e96-9079-3de29aef73f9}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {11d0d747-2cb9-4ade-92bc-24ca804760d3}; !- Thermal Zone

OS:ThermalZone,
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f72fe100-8f0d-473f-9f33-a6e203230d16}, !- Zone Air Inlet Port List
  {0a7e721d-5e41-4ba8-b89d-4b5c67a88459}, !- Zone Air Exhaust Port List
  {1a9bbbc7-8c2a-4566-9373-c29dfdab55e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b0df5fe-04d2-4175-83e3-ef736f8b1aba}, !- Handle
  Node 166,                               !- Name
  {1a9bbbc7-8c2a-4566-9373-c29dfdab55e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a9bbbc7-8c2a-4566-9373-c29dfdab55e9}, !- Handle
  {af502536-eaa9-42e1-ae7b-630462f74e38}, !- Name
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}, !- Source Object
  11,                                     !- Outlet Port
  {2b0df5fe-04d2-4175-83e3-ef736f8b1aba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f72fe100-8f0d-473f-9f33-a6e203230d16}, !- Handle
  Port List 331,                          !- Name
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}; !- HVAC Component

OS:PortList,
  {0a7e721d-5e41-4ba8-b89d-4b5c67a88459}, !- Handle
  Port List 332,                          !- Name
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}; !- HVAC Component

OS:Sizing:Zone,
  {6301abf5-3833-4daf-965a-4133cc7cadd2}, !- Handle
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c71d1c0d-92e9-4ae8-ada6-19b49b6412ed}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {ba6d6e91-7867-422f-b01f-16cd8dd0a336}; !- Thermal Zone

OS:ThermalZone,
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e297438-fb7f-4524-b3c6-d4c67e3bc160}, !- Zone Air Inlet Port List
  {8d9a2193-1ac0-4766-a418-90fb1e952595}, !- Zone Air Exhaust Port List
  {8595fa79-7ade-42dc-9eb4-2fb38a4b97cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a01218c-3381-43f6-a03d-89365f24e8f6}, !- Handle
  Node 167,                               !- Name
  {8595fa79-7ade-42dc-9eb4-2fb38a4b97cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8595fa79-7ade-42dc-9eb4-2fb38a4b97cf}, !- Handle
  {7d00c300-ed25-4c05-8cc1-566b05b97e37}, !- Name
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}, !- Source Object
  11,                                     !- Outlet Port
  {1a01218c-3381-43f6-a03d-89365f24e8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e297438-fb7f-4524-b3c6-d4c67e3bc160}, !- Handle
  Port List 333,                          !- Name
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}; !- HVAC Component

OS:PortList,
  {8d9a2193-1ac0-4766-a418-90fb1e952595}, !- Handle
  Port List 334,                          !- Name
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}; !- HVAC Component

OS:Sizing:Zone,
  {a1cc5bac-e683-41c4-bbb6-5c3280d71cda}, !- Handle
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {648659ba-0d9c-4e2d-b73c-043e0ad9f922}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {4c22caaf-b3a4-4b72-acb6-2c0ec1c93040}; !- Thermal Zone

OS:ThermalZone,
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c61c721f-14cc-44cd-a37b-3c190aebb11c}, !- Zone Air Inlet Port List
  {f7940dfc-1f74-45d1-b70d-8e9ccb2b05e2}, !- Zone Air Exhaust Port List
  {3af399ad-ebe4-4ce8-9831-0046157e2b6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {742c1b3d-30f2-42d1-ab7c-3f589181311d}, !- Handle
  Node 168,                               !- Name
  {3af399ad-ebe4-4ce8-9831-0046157e2b6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af399ad-ebe4-4ce8-9831-0046157e2b6f}, !- Handle
  {e2c28084-b512-4dc9-90ad-2f4da3ff23f0}, !- Name
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}, !- Source Object
  11,                                     !- Outlet Port
  {742c1b3d-30f2-42d1-ab7c-3f589181311d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c61c721f-14cc-44cd-a37b-3c190aebb11c}, !- Handle
  Port List 335,                          !- Name
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}; !- HVAC Component

OS:PortList,
  {f7940dfc-1f74-45d1-b70d-8e9ccb2b05e2}, !- Handle
  Port List 336,                          !- Name
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}; !- HVAC Component

OS:Sizing:Zone,
  {8e0b5546-e55f-4ec0-af82-53deee302dd6}, !- Handle
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cf86334-4ff4-477d-b4e6-de1a21ebabd3}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {0f4dc53e-378e-485e-b79b-9fb3e445ccf6}; !- Thermal Zone

OS:ThermalZone,
  {6dc116a8-3706-463c-a634-118c907d6265}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2741cd0c-0c23-4df3-a68a-13df7eed1dc2}, !- Zone Air Inlet Port List
  {c5b5ab69-c00f-4595-b2f4-af2a8ae5e099}, !- Zone Air Exhaust Port List
  {aa1da411-c54c-4944-9111-615f576d94a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eefd5041-2d8a-4e11-b979-9759d5b666ca}, !- Handle
  Node 169,                               !- Name
  {aa1da411-c54c-4944-9111-615f576d94a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa1da411-c54c-4944-9111-615f576d94a6}, !- Handle
  {193c3fd6-6063-41d7-a704-3ef12e85f875}, !- Name
  {6dc116a8-3706-463c-a634-118c907d6265}, !- Source Object
  11,                                     !- Outlet Port
  {eefd5041-2d8a-4e11-b979-9759d5b666ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2741cd0c-0c23-4df3-a68a-13df7eed1dc2}, !- Handle
  Port List 337,                          !- Name
  {6dc116a8-3706-463c-a634-118c907d6265}; !- HVAC Component

OS:PortList,
  {c5b5ab69-c00f-4595-b2f4-af2a8ae5e099}, !- Handle
  Port List 338,                          !- Name
  {6dc116a8-3706-463c-a634-118c907d6265}; !- HVAC Component

OS:Sizing:Zone,
  {2e14d795-08b9-4108-b1da-b7a24edbe68c}, !- Handle
  {6dc116a8-3706-463c-a634-118c907d6265}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb2a4e65-11fd-4b49-9fde-17b51135800c}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {6dc116a8-3706-463c-a634-118c907d6265}; !- Thermal Zone

OS:ThermalZone,
  {1d581fcf-10bf-459d-aeb4-516481274f47}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88f1e935-6b23-4766-a9dd-fc5e6dfc0536}, !- Zone Air Inlet Port List
  {f95f4cf7-7e8a-46a6-bc86-85b3ad6e0a18}, !- Zone Air Exhaust Port List
  {7062ad0f-ed55-421a-a6ff-17876b0b199d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f2f4dd0-aa8a-4358-8367-beceee28c753}, !- Handle
  Node 170,                               !- Name
  {7062ad0f-ed55-421a-a6ff-17876b0b199d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7062ad0f-ed55-421a-a6ff-17876b0b199d}, !- Handle
  {799b1ef7-bee4-4fa8-a089-2915034a2d91}, !- Name
  {1d581fcf-10bf-459d-aeb4-516481274f47}, !- Source Object
  11,                                     !- Outlet Port
  {9f2f4dd0-aa8a-4358-8367-beceee28c753}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88f1e935-6b23-4766-a9dd-fc5e6dfc0536}, !- Handle
  Port List 339,                          !- Name
  {1d581fcf-10bf-459d-aeb4-516481274f47}; !- HVAC Component

OS:PortList,
  {f95f4cf7-7e8a-46a6-bc86-85b3ad6e0a18}, !- Handle
  Port List 340,                          !- Name
  {1d581fcf-10bf-459d-aeb4-516481274f47}; !- HVAC Component

OS:Sizing:Zone,
  {09ec7a72-614b-4f2d-93e7-aae72b21a6dd}, !- Handle
  {1d581fcf-10bf-459d-aeb4-516481274f47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4fdabc7b-9c82-4a2c-9258-5b652e2b663c}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {1d581fcf-10bf-459d-aeb4-516481274f47}; !- Thermal Zone

OS:ThermalZone,
  {429ee331-1754-416b-bf87-ae700eca6aff}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0997fd-5c73-457b-864f-e8907203ec33}, !- Zone Air Inlet Port List
  {e021cb9d-0c76-4e0d-8937-87435b4fa008}, !- Zone Air Exhaust Port List
  {6f9ab299-1a15-4771-8186-7b9538b5fe4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c3ecfd9-1f7e-43b0-a4ff-624fd55ea360}, !- Handle
  Node 171,                               !- Name
  {6f9ab299-1a15-4771-8186-7b9538b5fe4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f9ab299-1a15-4771-8186-7b9538b5fe4c}, !- Handle
  {7059b484-0661-454b-b09b-49fac80d77b0}, !- Name
  {429ee331-1754-416b-bf87-ae700eca6aff}, !- Source Object
  11,                                     !- Outlet Port
  {5c3ecfd9-1f7e-43b0-a4ff-624fd55ea360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0997fd-5c73-457b-864f-e8907203ec33}, !- Handle
  Port List 341,                          !- Name
  {429ee331-1754-416b-bf87-ae700eca6aff}; !- HVAC Component

OS:PortList,
  {e021cb9d-0c76-4e0d-8937-87435b4fa008}, !- Handle
  Port List 342,                          !- Name
  {429ee331-1754-416b-bf87-ae700eca6aff}; !- HVAC Component

OS:Sizing:Zone,
  {34246911-ccbf-4039-a658-5b9a13f141c2}, !- Handle
  {429ee331-1754-416b-bf87-ae700eca6aff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2fec2748-c31b-411d-a4ca-948267de19b3}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {429ee331-1754-416b-bf87-ae700eca6aff}; !- Thermal Zone

OS:ThermalZone,
  {e288076a-41fc-469b-b14f-e8129f3c3017}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d28dd500-f0b6-4174-91ce-6eef55afa422}, !- Zone Air Inlet Port List
  {76ba60c4-d3e5-4a8d-9278-83b1e11c6617}, !- Zone Air Exhaust Port List
  {c448f4e1-be36-4038-871c-0e4f521065e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a715bb34-5728-4a4f-a68a-ad8c40b2e867}, !- Handle
  Node 172,                               !- Name
  {c448f4e1-be36-4038-871c-0e4f521065e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c448f4e1-be36-4038-871c-0e4f521065e1}, !- Handle
  {a2eae4ab-75e3-4780-b357-711e0823ec2c}, !- Name
  {e288076a-41fc-469b-b14f-e8129f3c3017}, !- Source Object
  11,                                     !- Outlet Port
  {a715bb34-5728-4a4f-a68a-ad8c40b2e867}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d28dd500-f0b6-4174-91ce-6eef55afa422}, !- Handle
  Port List 343,                          !- Name
  {e288076a-41fc-469b-b14f-e8129f3c3017}; !- HVAC Component

OS:PortList,
  {76ba60c4-d3e5-4a8d-9278-83b1e11c6617}, !- Handle
  Port List 344,                          !- Name
  {e288076a-41fc-469b-b14f-e8129f3c3017}; !- HVAC Component

OS:Sizing:Zone,
  {76d46880-3e51-48d0-aa87-dc4898ba5658}, !- Handle
  {e288076a-41fc-469b-b14f-e8129f3c3017}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09222126-1434-4be8-8bf0-26ea664d180f}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {e288076a-41fc-469b-b14f-e8129f3c3017}; !- Thermal Zone

OS:ThermalZone,
  {426d005b-819d-4da9-aca6-c33e94f320f9}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78dc91ee-6245-467f-9ddb-93f6f036306f}, !- Zone Air Inlet Port List
  {1509e558-144e-4b6b-aaab-b7c1a69338ce}, !- Zone Air Exhaust Port List
  {18c13c9d-372f-4c78-a8a7-b90970491296}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {697dfdac-a2db-476f-a49a-09f6fe565d41}, !- Handle
  Node 173,                               !- Name
  {18c13c9d-372f-4c78-a8a7-b90970491296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18c13c9d-372f-4c78-a8a7-b90970491296}, !- Handle
  {8e58befe-b667-4697-b926-bde4fd01ec15}, !- Name
  {426d005b-819d-4da9-aca6-c33e94f320f9}, !- Source Object
  11,                                     !- Outlet Port
  {697dfdac-a2db-476f-a49a-09f6fe565d41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78dc91ee-6245-467f-9ddb-93f6f036306f}, !- Handle
  Port List 345,                          !- Name
  {426d005b-819d-4da9-aca6-c33e94f320f9}; !- HVAC Component

OS:PortList,
  {1509e558-144e-4b6b-aaab-b7c1a69338ce}, !- Handle
  Port List 346,                          !- Name
  {426d005b-819d-4da9-aca6-c33e94f320f9}; !- HVAC Component

OS:Sizing:Zone,
  {eb5da25b-8b87-45ec-a702-ef8fef326756}, !- Handle
  {426d005b-819d-4da9-aca6-c33e94f320f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a82061bf-fbfd-426f-8b05-0da6123e05c5}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {426d005b-819d-4da9-aca6-c33e94f320f9}; !- Thermal Zone

OS:ThermalZone,
  {c3316727-5f91-4316-8389-e121736a3d8d}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feb3366f-07f3-4ca3-a2bc-cc7f6f9f5348}, !- Zone Air Inlet Port List
  {743595f0-80af-406f-ae1a-ffb02bbb00f5}, !- Zone Air Exhaust Port List
  {d3de6e0f-fc03-4a71-a35b-b065a85218f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ff0987e-2cba-4c19-b0a1-2d368d3db2db}, !- Handle
  Node 174,                               !- Name
  {d3de6e0f-fc03-4a71-a35b-b065a85218f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3de6e0f-fc03-4a71-a35b-b065a85218f9}, !- Handle
  {7ada75ec-b7f2-48bc-bf8c-491c20ada0ee}, !- Name
  {c3316727-5f91-4316-8389-e121736a3d8d}, !- Source Object
  11,                                     !- Outlet Port
  {8ff0987e-2cba-4c19-b0a1-2d368d3db2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feb3366f-07f3-4ca3-a2bc-cc7f6f9f5348}, !- Handle
  Port List 347,                          !- Name
  {c3316727-5f91-4316-8389-e121736a3d8d}; !- HVAC Component

OS:PortList,
  {743595f0-80af-406f-ae1a-ffb02bbb00f5}, !- Handle
  Port List 348,                          !- Name
  {c3316727-5f91-4316-8389-e121736a3d8d}; !- HVAC Component

OS:Sizing:Zone,
  {b76e8e08-afa3-4ed0-bdb9-2a4e069c06d6}, !- Handle
  {c3316727-5f91-4316-8389-e121736a3d8d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c54916fa-f999-4357-a9a4-67523b7381ee}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {c3316727-5f91-4316-8389-e121736a3d8d}; !- Thermal Zone

OS:ThermalZone,
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f47e0c71-ed35-40ce-964c-3d0f5947d0ee}, !- Zone Air Inlet Port List
  {a6b056e8-b6a2-44b0-8e9f-6a3f9842d23a}, !- Zone Air Exhaust Port List
  {bf65e027-c076-4788-b3a6-67315adf6cfd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30a904a8-8607-495b-a8c6-2d9c66787781}, !- Handle
  Node 175,                               !- Name
  {bf65e027-c076-4788-b3a6-67315adf6cfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf65e027-c076-4788-b3a6-67315adf6cfd}, !- Handle
  {678c2409-e4ee-485a-a47d-1acbcd6ffd9a}, !- Name
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}, !- Source Object
  11,                                     !- Outlet Port
  {30a904a8-8607-495b-a8c6-2d9c66787781}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f47e0c71-ed35-40ce-964c-3d0f5947d0ee}, !- Handle
  Port List 349,                          !- Name
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}; !- HVAC Component

OS:PortList,
  {a6b056e8-b6a2-44b0-8e9f-6a3f9842d23a}, !- Handle
  Port List 350,                          !- Name
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}; !- HVAC Component

OS:Sizing:Zone,
  {87710958-8bb0-4cab-b888-6c92d60b6776}, !- Handle
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2fbb8bc9-d425-4d83-8e15-81983099f47f}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {6ff818a4-415f-45e9-ba04-5cdbbdb22f20}; !- Thermal Zone

OS:ThermalZone,
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0da34f0e-5ffe-4904-926c-d50f57e7bb3d}, !- Zone Air Inlet Port List
  {afb999a4-f70c-4f2f-b6eb-25c1316e458f}, !- Zone Air Exhaust Port List
  {00d87912-e835-4165-b7c3-36cb7b3719c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {284d9fcb-d926-44bf-8fb6-2b498bb1f8e9}, !- Handle
  Node 176,                               !- Name
  {00d87912-e835-4165-b7c3-36cb7b3719c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d87912-e835-4165-b7c3-36cb7b3719c4}, !- Handle
  {2d5604dd-f764-4988-b7e1-7adf6fd9cbd0}, !- Name
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}, !- Source Object
  11,                                     !- Outlet Port
  {284d9fcb-d926-44bf-8fb6-2b498bb1f8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0da34f0e-5ffe-4904-926c-d50f57e7bb3d}, !- Handle
  Port List 351,                          !- Name
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}; !- HVAC Component

OS:PortList,
  {afb999a4-f70c-4f2f-b6eb-25c1316e458f}, !- Handle
  Port List 352,                          !- Name
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}; !- HVAC Component

OS:Sizing:Zone,
  {89143085-e3c1-432f-9cdb-58e7ba65e415}, !- Handle
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9603a04e-6f36-440a-8a19-9fbdaf99c740}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {ce394f5d-1f0e-43b3-ba43-3a8b9d246d0c}; !- Thermal Zone

OS:ThermalZone,
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {648080a6-aa59-4929-97fc-3997cbe19fab}, !- Zone Air Inlet Port List
  {6904297a-2b24-4805-9350-bb4d3a9f246d}, !- Zone Air Exhaust Port List
  {5a7fbc86-ff16-4bdd-a738-32e46fabf51b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {612ad373-c8d1-4c57-b448-78e0e3309349}, !- Handle
  Node 177,                               !- Name
  {5a7fbc86-ff16-4bdd-a738-32e46fabf51b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a7fbc86-ff16-4bdd-a738-32e46fabf51b}, !- Handle
  {ebe00758-a471-4d6b-bfec-9143e5520846}, !- Name
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}, !- Source Object
  11,                                     !- Outlet Port
  {612ad373-c8d1-4c57-b448-78e0e3309349}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {648080a6-aa59-4929-97fc-3997cbe19fab}, !- Handle
  Port List 353,                          !- Name
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}; !- HVAC Component

OS:PortList,
  {6904297a-2b24-4805-9350-bb4d3a9f246d}, !- Handle
  Port List 354,                          !- Name
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}; !- HVAC Component

OS:Sizing:Zone,
  {9d4b47ca-30b9-4d87-b7cf-37723ab5c756}, !- Handle
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a6d635b-82b7-40e7-af4a-83e4fdff4d42}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {c4e5935c-cda2-442b-87cc-7fc3d64e3411}; !- Thermal Zone

OS:ThermalZone,
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {322a7131-6cea-49ee-8b9f-f865ccd7ab61}, !- Zone Air Inlet Port List
  {361e88b8-13e4-4f9c-bffd-8cbc3ac1a4c0}, !- Zone Air Exhaust Port List
  {e2d257ba-a13b-4cf4-a345-f6c32a4b6289}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa97a5c6-f2b7-4325-b6f5-d7de48acc7b1}, !- Handle
  Node 178,                               !- Name
  {e2d257ba-a13b-4cf4-a345-f6c32a4b6289}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2d257ba-a13b-4cf4-a345-f6c32a4b6289}, !- Handle
  {50dc792b-ecf7-460f-8502-9388d25b946a}, !- Name
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}, !- Source Object
  11,                                     !- Outlet Port
  {fa97a5c6-f2b7-4325-b6f5-d7de48acc7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {322a7131-6cea-49ee-8b9f-f865ccd7ab61}, !- Handle
  Port List 355,                          !- Name
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}; !- HVAC Component

OS:PortList,
  {361e88b8-13e4-4f9c-bffd-8cbc3ac1a4c0}, !- Handle
  Port List 356,                          !- Name
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}; !- HVAC Component

OS:Sizing:Zone,
  {23b761bf-c24f-4734-9544-345aae89599d}, !- Handle
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aee7f4fb-59e7-4248-8b98-374758c3b5ff}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {e61bb6c2-6eb8-4db2-ba0c-7a0bcd606350}; !- Thermal Zone

OS:ThermalZone,
  {f1fda745-dbef-46cb-838c-01f561e88114}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ba1744-f81f-4266-984b-f280364e8555}, !- Zone Air Inlet Port List
  {d4414394-263a-408e-8aef-6f74c07a4037}, !- Zone Air Exhaust Port List
  {7ae7ad77-9430-4b02-8bb8-cf91aea3e583}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d10aa97a-3356-4359-ae5b-8c9d746159e9}, !- Handle
  Node 179,                               !- Name
  {7ae7ad77-9430-4b02-8bb8-cf91aea3e583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ae7ad77-9430-4b02-8bb8-cf91aea3e583}, !- Handle
  {b6e9d8c8-0832-431a-baf0-2d279ade3b4a}, !- Name
  {f1fda745-dbef-46cb-838c-01f561e88114}, !- Source Object
  11,                                     !- Outlet Port
  {d10aa97a-3356-4359-ae5b-8c9d746159e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ba1744-f81f-4266-984b-f280364e8555}, !- Handle
  Port List 357,                          !- Name
  {f1fda745-dbef-46cb-838c-01f561e88114}; !- HVAC Component

OS:PortList,
  {d4414394-263a-408e-8aef-6f74c07a4037}, !- Handle
  Port List 358,                          !- Name
  {f1fda745-dbef-46cb-838c-01f561e88114}; !- HVAC Component

OS:Sizing:Zone,
  {a751f89c-fe5b-4a35-bc45-3ff13fb1e450}, !- Handle
  {f1fda745-dbef-46cb-838c-01f561e88114}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {519e676a-a01f-431d-a959-1e3bc027b300}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {f1fda745-dbef-46cb-838c-01f561e88114}; !- Thermal Zone

OS:ThermalZone,
  {8517af41-219b-454b-a504-e188b1f345e9}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82514ff3-1830-4e4d-b414-c9ec2d6af0e7}, !- Zone Air Inlet Port List
  {d5fa6521-d6fb-4c5b-b087-f9e9270bc84c}, !- Zone Air Exhaust Port List
  {54f2e7e1-8bee-499f-acc2-45793fc02446}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc398353-e6ff-4c1d-aafd-1dc4501884c7}, !- Handle
  Node 180,                               !- Name
  {54f2e7e1-8bee-499f-acc2-45793fc02446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54f2e7e1-8bee-499f-acc2-45793fc02446}, !- Handle
  {b655af76-ddb3-465f-a95a-ea009c25ca62}, !- Name
  {8517af41-219b-454b-a504-e188b1f345e9}, !- Source Object
  11,                                     !- Outlet Port
  {dc398353-e6ff-4c1d-aafd-1dc4501884c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82514ff3-1830-4e4d-b414-c9ec2d6af0e7}, !- Handle
  Port List 359,                          !- Name
  {8517af41-219b-454b-a504-e188b1f345e9}; !- HVAC Component

OS:PortList,
  {d5fa6521-d6fb-4c5b-b087-f9e9270bc84c}, !- Handle
  Port List 360,                          !- Name
  {8517af41-219b-454b-a504-e188b1f345e9}; !- HVAC Component

OS:Sizing:Zone,
  {92e7c005-6218-4285-a57e-1aca68d06094}, !- Handle
  {8517af41-219b-454b-a504-e188b1f345e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd46b631-a7da-4797-a4d6-a79735b01e92}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {8517af41-219b-454b-a504-e188b1f345e9}; !- Thermal Zone

OS:ThermalZone,
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f77045d2-348e-4840-b360-7f33cd4cbfd3}, !- Zone Air Inlet Port List
  {3232968b-6638-4c5e-ac2d-00f310679838}, !- Zone Air Exhaust Port List
  {cd51f3e3-d0f2-47cf-a077-71d16f0c3b37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cef9b25-e979-4e64-b590-8e63e483cf2d}, !- Handle
  Node 181,                               !- Name
  {cd51f3e3-d0f2-47cf-a077-71d16f0c3b37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd51f3e3-d0f2-47cf-a077-71d16f0c3b37}, !- Handle
  {298b4a23-69fe-4a53-a472-1eafa213adba}, !- Name
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}, !- Source Object
  11,                                     !- Outlet Port
  {0cef9b25-e979-4e64-b590-8e63e483cf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f77045d2-348e-4840-b360-7f33cd4cbfd3}, !- Handle
  Port List 361,                          !- Name
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}; !- HVAC Component

OS:PortList,
  {3232968b-6638-4c5e-ac2d-00f310679838}, !- Handle
  Port List 362,                          !- Name
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}; !- HVAC Component

OS:Sizing:Zone,
  {9c8abea8-d14e-4637-8351-fffd39121c62}, !- Handle
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d10a5f4-7949-44f9-91a7-8d76d0dc51ca}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {2eebd2aa-40d8-444d-a5f5-1f2d1a402844}; !- Thermal Zone

OS:ThermalZone,
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}, !- Handle
  Thermal Zone 182,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {429c4d66-6e31-4d19-9ccc-2ed270a3a0d8}, !- Zone Air Inlet Port List
  {7fb16e04-7d23-40f0-9d56-de898e2f4b37}, !- Zone Air Exhaust Port List
  {4d4f0cb8-e9e4-4c9f-a249-68c6d7d71a7f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5525511-9557-4694-b742-b40035515722}, !- Handle
  Node 182,                               !- Name
  {4d4f0cb8-e9e4-4c9f-a249-68c6d7d71a7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d4f0cb8-e9e4-4c9f-a249-68c6d7d71a7f}, !- Handle
  {b2a8133d-c7fd-41bf-9416-06b7b004f7c7}, !- Name
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}, !- Source Object
  11,                                     !- Outlet Port
  {a5525511-9557-4694-b742-b40035515722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {429c4d66-6e31-4d19-9ccc-2ed270a3a0d8}, !- Handle
  Port List 363,                          !- Name
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}; !- HVAC Component

OS:PortList,
  {7fb16e04-7d23-40f0-9d56-de898e2f4b37}, !- Handle
  Port List 364,                          !- Name
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}; !- HVAC Component

OS:Sizing:Zone,
  {8cfb0975-b915-40c3-b344-ce78faf57f52}, !- Handle
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {83275b47-5e99-45c4-8751-45cb885766a6}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {4c9912b4-1ecd-46ec-a79e-a26ef0b416b8}; !- Thermal Zone

OS:ThermalZone,
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}, !- Handle
  Thermal Zone 183,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8549ac8-602e-455b-8c46-5263752d4721}, !- Zone Air Inlet Port List
  {c186880b-1e77-4679-a27c-53c47ff3b6ae}, !- Zone Air Exhaust Port List
  {a856f24f-79ef-46f2-8ab1-52fb758d9ab2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba874821-0778-40b2-bfd2-176870e80a25}, !- Handle
  Node 183,                               !- Name
  {a856f24f-79ef-46f2-8ab1-52fb758d9ab2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a856f24f-79ef-46f2-8ab1-52fb758d9ab2}, !- Handle
  {e27ee71b-5f80-403f-8de8-6a110285e840}, !- Name
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}, !- Source Object
  11,                                     !- Outlet Port
  {ba874821-0778-40b2-bfd2-176870e80a25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8549ac8-602e-455b-8c46-5263752d4721}, !- Handle
  Port List 365,                          !- Name
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}; !- HVAC Component

OS:PortList,
  {c186880b-1e77-4679-a27c-53c47ff3b6ae}, !- Handle
  Port List 366,                          !- Name
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}; !- HVAC Component

OS:Sizing:Zone,
  {5b8814fa-32b2-4cfc-be27-8e6890b0a88e}, !- Handle
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66e7b8c1-8f83-4476-9e4a-f57abf67dbae}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {0b72d7c5-cacf-4480-a8fb-dfb7635c0612}; !- Thermal Zone

OS:ThermalZone,
  {75375b8f-9871-4e30-8a5a-726ca669b400}, !- Handle
  Thermal Zone 184,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c1618f4-2522-4dc0-8f74-2a7caeb18d8e}, !- Zone Air Inlet Port List
  {566cc98e-6be6-4ba8-82a2-8948dbab8fc3}, !- Zone Air Exhaust Port List
  {c4530ae2-0d0b-43cb-9161-d4ca8bf6cb3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d47b96fa-f6cb-4f57-9daa-ab5f1fe7c378}, !- Handle
  Node 184,                               !- Name
  {c4530ae2-0d0b-43cb-9161-d4ca8bf6cb3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4530ae2-0d0b-43cb-9161-d4ca8bf6cb3a}, !- Handle
  {2c85148f-bb72-49fe-a5e0-2dcfa95f2ca3}, !- Name
  {75375b8f-9871-4e30-8a5a-726ca669b400}, !- Source Object
  11,                                     !- Outlet Port
  {d47b96fa-f6cb-4f57-9daa-ab5f1fe7c378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c1618f4-2522-4dc0-8f74-2a7caeb18d8e}, !- Handle
  Port List 367,                          !- Name
  {75375b8f-9871-4e30-8a5a-726ca669b400}; !- HVAC Component

OS:PortList,
  {566cc98e-6be6-4ba8-82a2-8948dbab8fc3}, !- Handle
  Port List 368,                          !- Name
  {75375b8f-9871-4e30-8a5a-726ca669b400}; !- HVAC Component

OS:Sizing:Zone,
  {d01d02c3-4f2c-4ec1-a558-a0fc81afdebb}, !- Handle
  {75375b8f-9871-4e30-8a5a-726ca669b400}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec06ad45-8276-45e7-9565-90e5779279fb}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {75375b8f-9871-4e30-8a5a-726ca669b400}; !- Thermal Zone

OS:ThermalZone,
  {9748ff71-4089-4ea4-b606-2c973eca51d1}, !- Handle
  Thermal Zone 185,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0126da27-0126-46f1-b57f-88371502dc0e}, !- Zone Air Inlet Port List
  {a76ea8f6-d6f4-4f27-89be-f4ae89a9063e}, !- Zone Air Exhaust Port List
  {cb5968ca-757b-438e-8e4b-b4dfd6a62431}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea071435-3dd1-45d1-b480-1ed5bc5e0614}, !- Handle
  Node 185,                               !- Name
  {cb5968ca-757b-438e-8e4b-b4dfd6a62431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb5968ca-757b-438e-8e4b-b4dfd6a62431}, !- Handle
  {a2a3f9d0-2928-4951-a86e-0381ae5ceedd}, !- Name
  {9748ff71-4089-4ea4-b606-2c973eca51d1}, !- Source Object
  11,                                     !- Outlet Port
  {ea071435-3dd1-45d1-b480-1ed5bc5e0614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0126da27-0126-46f1-b57f-88371502dc0e}, !- Handle
  Port List 369,                          !- Name
  {9748ff71-4089-4ea4-b606-2c973eca51d1}; !- HVAC Component

OS:PortList,
  {a76ea8f6-d6f4-4f27-89be-f4ae89a9063e}, !- Handle
  Port List 370,                          !- Name
  {9748ff71-4089-4ea4-b606-2c973eca51d1}; !- HVAC Component

OS:Sizing:Zone,
  {e333f70b-ab9d-4c98-b6a1-0fd00c0e69da}, !- Handle
  {9748ff71-4089-4ea4-b606-2c973eca51d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {52e223d0-a4ba-43b4-b2ba-ef7690bd7222}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {9748ff71-4089-4ea4-b606-2c973eca51d1}; !- Thermal Zone

OS:ThermalZone,
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}, !- Handle
  Thermal Zone 186,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14f22427-5fb6-4cad-ac0b-8bcbf76412a1}, !- Zone Air Inlet Port List
  {adc538f1-67df-44e4-b546-b1be9c710b41}, !- Zone Air Exhaust Port List
  {5c749cb2-c7ab-469a-a22a-34a9903c9e56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a53ba5-b667-4c87-9b43-e933d5c197cb}, !- Handle
  Node 186,                               !- Name
  {5c749cb2-c7ab-469a-a22a-34a9903c9e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c749cb2-c7ab-469a-a22a-34a9903c9e56}, !- Handle
  {020c508d-6bd2-484d-88f5-21b3babc9cd3}, !- Name
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}, !- Source Object
  11,                                     !- Outlet Port
  {80a53ba5-b667-4c87-9b43-e933d5c197cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14f22427-5fb6-4cad-ac0b-8bcbf76412a1}, !- Handle
  Port List 371,                          !- Name
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}; !- HVAC Component

OS:PortList,
  {adc538f1-67df-44e4-b546-b1be9c710b41}, !- Handle
  Port List 372,                          !- Name
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}; !- HVAC Component

OS:Sizing:Zone,
  {5d55e16c-05ad-4c98-b79f-0ee57b150dbc}, !- Handle
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4efedf9-4174-4205-a2d9-54c47e09dec6}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {0a670c0c-8679-4a8f-aa06-2848572c2e86}; !- Thermal Zone

OS:ThermalZone,
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}, !- Handle
  Thermal Zone 187,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dbe903d-e38e-4ce9-8b69-27e85453bee9}, !- Zone Air Inlet Port List
  {74ea9d54-a31a-4a9b-98f3-7ceea791e3af}, !- Zone Air Exhaust Port List
  {1858373f-c172-41ab-a0a6-f42cb159e977}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5affd4b-9613-43ef-af6b-c820fc0e78f5}, !- Handle
  Node 187,                               !- Name
  {1858373f-c172-41ab-a0a6-f42cb159e977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1858373f-c172-41ab-a0a6-f42cb159e977}, !- Handle
  {da7e0c35-ee17-4c51-a503-6d000d3eebab}, !- Name
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}, !- Source Object
  11,                                     !- Outlet Port
  {d5affd4b-9613-43ef-af6b-c820fc0e78f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dbe903d-e38e-4ce9-8b69-27e85453bee9}, !- Handle
  Port List 373,                          !- Name
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}; !- HVAC Component

OS:PortList,
  {74ea9d54-a31a-4a9b-98f3-7ceea791e3af}, !- Handle
  Port List 374,                          !- Name
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}; !- HVAC Component

OS:Sizing:Zone,
  {747c5ba4-2204-48e0-855d-9e6b2e0eaa9d}, !- Handle
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ee04a3c-2e54-4cc7-9daf-c5e83de94490}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {65dc4f2f-f83a-40d1-8fbd-78f16f12103e}; !- Thermal Zone

OS:ThermalZone,
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}, !- Handle
  Thermal Zone 188,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6618ac75-714f-4328-a643-dbde09e830ec}, !- Zone Air Inlet Port List
  {200fb893-ac93-4a67-9134-6bf9213a91b6}, !- Zone Air Exhaust Port List
  {99d24d94-6d23-4906-8ceb-affe75db2b63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ba3e651-e7d1-4910-b043-fc3d8086b891}, !- Handle
  Node 188,                               !- Name
  {99d24d94-6d23-4906-8ceb-affe75db2b63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99d24d94-6d23-4906-8ceb-affe75db2b63}, !- Handle
  {f1d760b3-e573-42d7-884f-b53bb177925e}, !- Name
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}, !- Source Object
  11,                                     !- Outlet Port
  {1ba3e651-e7d1-4910-b043-fc3d8086b891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6618ac75-714f-4328-a643-dbde09e830ec}, !- Handle
  Port List 375,                          !- Name
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}; !- HVAC Component

OS:PortList,
  {200fb893-ac93-4a67-9134-6bf9213a91b6}, !- Handle
  Port List 376,                          !- Name
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}; !- HVAC Component

OS:Sizing:Zone,
  {aadba5c6-437d-44ae-9388-dfe63283e5df}, !- Handle
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8098dfa-2753-4e3b-be32-e16dda2cecd3}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {0365301a-b08d-4a3e-bbb0-4d9f233c8ab2}; !- Thermal Zone

OS:ThermalZone,
  {85df4a9e-73cc-45f4-921d-b091240b5e40}, !- Handle
  Thermal Zone 189,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cbf91a5-db41-4526-a902-3e2201220611}, !- Zone Air Inlet Port List
  {568606a1-065b-4a3b-9f5e-a5fc1cdfbac9}, !- Zone Air Exhaust Port List
  {16e6579d-050c-48f5-a5fe-b01c8fb976e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77a86f80-6d29-4b94-b0c9-122be54c1454}, !- Handle
  Node 189,                               !- Name
  {16e6579d-050c-48f5-a5fe-b01c8fb976e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16e6579d-050c-48f5-a5fe-b01c8fb976e5}, !- Handle
  {fed010d9-2b43-4644-a8e7-1698a662da4d}, !- Name
  {85df4a9e-73cc-45f4-921d-b091240b5e40}, !- Source Object
  11,                                     !- Outlet Port
  {77a86f80-6d29-4b94-b0c9-122be54c1454}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cbf91a5-db41-4526-a902-3e2201220611}, !- Handle
  Port List 377,                          !- Name
  {85df4a9e-73cc-45f4-921d-b091240b5e40}; !- HVAC Component

OS:PortList,
  {568606a1-065b-4a3b-9f5e-a5fc1cdfbac9}, !- Handle
  Port List 378,                          !- Name
  {85df4a9e-73cc-45f4-921d-b091240b5e40}; !- HVAC Component

OS:Sizing:Zone,
  {f74ceb8e-4e58-419f-8407-0e9bcc8d7dbb}, !- Handle
  {85df4a9e-73cc-45f4-921d-b091240b5e40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {638ceb6e-3fce-46f2-b1ef-7f0fa1ba06f8}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {85df4a9e-73cc-45f4-921d-b091240b5e40}; !- Thermal Zone

OS:ThermalZone,
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}, !- Handle
  Thermal Zone 190,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68287542-ffc6-4889-b1f8-b119a4eb71a3}, !- Zone Air Inlet Port List
  {6114fe3a-92ea-455d-91da-acf451132a19}, !- Zone Air Exhaust Port List
  {ef59de21-4b24-46d5-b6b3-b5c41edd69f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {432b5e37-861c-4fb2-8c36-b97ff09fc2b2}, !- Handle
  Node 190,                               !- Name
  {ef59de21-4b24-46d5-b6b3-b5c41edd69f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef59de21-4b24-46d5-b6b3-b5c41edd69f3}, !- Handle
  {205c00f3-3666-40b0-9306-a6771e480989}, !- Name
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}, !- Source Object
  11,                                     !- Outlet Port
  {432b5e37-861c-4fb2-8c36-b97ff09fc2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68287542-ffc6-4889-b1f8-b119a4eb71a3}, !- Handle
  Port List 379,                          !- Name
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}; !- HVAC Component

OS:PortList,
  {6114fe3a-92ea-455d-91da-acf451132a19}, !- Handle
  Port List 380,                          !- Name
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}; !- HVAC Component

OS:Sizing:Zone,
  {0434e83e-a89b-4f1f-88a2-ba1ba99bfe3a}, !- Handle
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {397b53a1-f79e-470d-9c51-e74a648c83cd}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {bc13e14c-e92b-449c-8cb3-5f8ca6fb3baf}; !- Thermal Zone

OS:ThermalZone,
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}, !- Handle
  Thermal Zone 191,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35697a31-1a70-462b-a4fc-49cf7c89fe85}, !- Zone Air Inlet Port List
  {11952d6f-7608-4847-a473-1a997ba38adf}, !- Zone Air Exhaust Port List
  {80adb61f-7936-464f-8c74-2f12d9ec8b5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {642f92af-8222-43a5-bbec-0f3dda488e80}, !- Handle
  Node 191,                               !- Name
  {80adb61f-7936-464f-8c74-2f12d9ec8b5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80adb61f-7936-464f-8c74-2f12d9ec8b5a}, !- Handle
  {67d33b78-b238-4b43-aea1-24915de05908}, !- Name
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}, !- Source Object
  11,                                     !- Outlet Port
  {642f92af-8222-43a5-bbec-0f3dda488e80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35697a31-1a70-462b-a4fc-49cf7c89fe85}, !- Handle
  Port List 381,                          !- Name
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}; !- HVAC Component

OS:PortList,
  {11952d6f-7608-4847-a473-1a997ba38adf}, !- Handle
  Port List 382,                          !- Name
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}; !- HVAC Component

OS:Sizing:Zone,
  {1db5cc65-166b-4698-9a04-74714ec2d500}, !- Handle
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1917382b-f108-4d59-b0e2-a498c5d77dc5}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {509a097a-a5ed-401e-a7ed-d58b2e53c223}; !- Thermal Zone

OS:ThermalZone,
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}, !- Handle
  Thermal Zone 192,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2718e5f-f338-4419-9d74-631f2fbe7c0b}, !- Zone Air Inlet Port List
  {9cc51f30-b879-4a4c-b45d-850eca12c0e1}, !- Zone Air Exhaust Port List
  {2230616f-2bd8-4b52-80ea-f563cdf9913b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f780baa-fb36-45fa-84a9-443dc2a09970}, !- Handle
  Node 192,                               !- Name
  {2230616f-2bd8-4b52-80ea-f563cdf9913b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2230616f-2bd8-4b52-80ea-f563cdf9913b}, !- Handle
  {43958836-045d-46f6-9276-699260e810ae}, !- Name
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}, !- Source Object
  11,                                     !- Outlet Port
  {0f780baa-fb36-45fa-84a9-443dc2a09970}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2718e5f-f338-4419-9d74-631f2fbe7c0b}, !- Handle
  Port List 383,                          !- Name
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}; !- HVAC Component

OS:PortList,
  {9cc51f30-b879-4a4c-b45d-850eca12c0e1}, !- Handle
  Port List 384,                          !- Name
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}; !- HVAC Component

OS:Sizing:Zone,
  {7e8cff54-d1d2-499e-81dc-0013d92d70ae}, !- Handle
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2eafcbb6-6502-40e6-846c-38bd02aa7808}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {25a212d7-7e4e-4ec6-89c3-3e8c9e19564c}; !- Thermal Zone

OS:ThermalZone,
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}, !- Handle
  Thermal Zone 193,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e6e2e39-42af-478d-bb84-6e305b0e40d7}, !- Zone Air Inlet Port List
  {7bcc64fc-05f4-4a38-933b-4e88d9b38e39}, !- Zone Air Exhaust Port List
  {4f552d62-2a58-4cf8-90cd-17b87b10e97b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52f0480f-c53a-473c-8e93-be9cd1323bd5}, !- Handle
  Node 193,                               !- Name
  {4f552d62-2a58-4cf8-90cd-17b87b10e97b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f552d62-2a58-4cf8-90cd-17b87b10e97b}, !- Handle
  {9b6b0c4a-84a1-4f81-92a0-ec52a20159ac}, !- Name
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}, !- Source Object
  11,                                     !- Outlet Port
  {52f0480f-c53a-473c-8e93-be9cd1323bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e6e2e39-42af-478d-bb84-6e305b0e40d7}, !- Handle
  Port List 385,                          !- Name
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}; !- HVAC Component

OS:PortList,
  {7bcc64fc-05f4-4a38-933b-4e88d9b38e39}, !- Handle
  Port List 386,                          !- Name
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}; !- HVAC Component

OS:Sizing:Zone,
  {f1881542-53ce-4c3e-9ca0-6616d3ce6c63}, !- Handle
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fc452b4-0a75-4aa2-a2c7-df1f8f913aa3}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {ab7f8e2b-5f4a-4390-83a9-f3bd13cd3680}; !- Thermal Zone

OS:ThermalZone,
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}, !- Handle
  Thermal Zone 194,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8830550f-6af6-43d7-b9c2-729593910db0}, !- Zone Air Inlet Port List
  {5521bfc8-284c-4c5c-bc2e-dd4317707142}, !- Zone Air Exhaust Port List
  {5b02a616-f987-45f9-864c-327b07648988}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c685605a-3de9-47de-9ce6-218085895107}, !- Handle
  Node 194,                               !- Name
  {5b02a616-f987-45f9-864c-327b07648988}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b02a616-f987-45f9-864c-327b07648988}, !- Handle
  {fe94e903-6858-4172-bff5-7f8ef1623369}, !- Name
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}, !- Source Object
  11,                                     !- Outlet Port
  {c685605a-3de9-47de-9ce6-218085895107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8830550f-6af6-43d7-b9c2-729593910db0}, !- Handle
  Port List 387,                          !- Name
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}; !- HVAC Component

OS:PortList,
  {5521bfc8-284c-4c5c-bc2e-dd4317707142}, !- Handle
  Port List 388,                          !- Name
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}; !- HVAC Component

OS:Sizing:Zone,
  {ce9bf87a-d872-4946-a042-e6bd24e3397a}, !- Handle
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85d35181-aa76-4253-88be-4928aa53d49d}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {02d076f0-ffa3-4bb9-9eb3-f369d78a75b1}; !- Thermal Zone

OS:ThermalZone,
  {37b8caa7-7eff-4146-a551-64c09e918f7d}, !- Handle
  Thermal Zone 195,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffd16b65-3ad1-4d9c-bca7-3b2f35c905f8}, !- Zone Air Inlet Port List
  {a475917c-ff6a-4d3f-bc21-886545b5ba5d}, !- Zone Air Exhaust Port List
  {a0159c37-bad3-4097-bc36-1dc815454f8a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d14d43c1-d1e4-4a37-9bc9-150ec5c159f9}, !- Handle
  Node 195,                               !- Name
  {a0159c37-bad3-4097-bc36-1dc815454f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0159c37-bad3-4097-bc36-1dc815454f8a}, !- Handle
  {73851bab-031c-4f3f-a4da-4948b8eab084}, !- Name
  {37b8caa7-7eff-4146-a551-64c09e918f7d}, !- Source Object
  11,                                     !- Outlet Port
  {d14d43c1-d1e4-4a37-9bc9-150ec5c159f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffd16b65-3ad1-4d9c-bca7-3b2f35c905f8}, !- Handle
  Port List 389,                          !- Name
  {37b8caa7-7eff-4146-a551-64c09e918f7d}; !- HVAC Component

OS:PortList,
  {a475917c-ff6a-4d3f-bc21-886545b5ba5d}, !- Handle
  Port List 390,                          !- Name
  {37b8caa7-7eff-4146-a551-64c09e918f7d}; !- HVAC Component

OS:Sizing:Zone,
  {b0be7af4-abe2-4adf-a928-dffc5daaaa08}, !- Handle
  {37b8caa7-7eff-4146-a551-64c09e918f7d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4808528-9b9d-43f7-ab86-39fd87ce0a4e}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {37b8caa7-7eff-4146-a551-64c09e918f7d}; !- Thermal Zone

OS:ThermalZone,
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}, !- Handle
  Thermal Zone 196,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd40bf0-9717-4f21-896d-1f995099ca98}, !- Zone Air Inlet Port List
  {b30cdc16-f47d-45ba-a111-39de13efbc39}, !- Zone Air Exhaust Port List
  {5ff53b23-4eac-4fc2-beee-7ac1e81d3bd9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07745083-f894-4421-8dd4-7703ae5f6d2b}, !- Handle
  Node 196,                               !- Name
  {5ff53b23-4eac-4fc2-beee-7ac1e81d3bd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ff53b23-4eac-4fc2-beee-7ac1e81d3bd9}, !- Handle
  {fa323947-93d8-4ca5-adee-214b755892fd}, !- Name
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}, !- Source Object
  11,                                     !- Outlet Port
  {07745083-f894-4421-8dd4-7703ae5f6d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd40bf0-9717-4f21-896d-1f995099ca98}, !- Handle
  Port List 391,                          !- Name
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}; !- HVAC Component

OS:PortList,
  {b30cdc16-f47d-45ba-a111-39de13efbc39}, !- Handle
  Port List 392,                          !- Name
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}; !- HVAC Component

OS:Sizing:Zone,
  {b37a36e3-d0d4-47e8-9ea0-de3406f4a099}, !- Handle
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e0c4269-290e-4618-8c65-bedd31db0a49}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {ff7dbba4-dcbd-40eb-8d33-e77dc09c34eb}; !- Thermal Zone

OS:ThermalZone,
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}, !- Handle
  Thermal Zone 197,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71412d2d-219d-44f3-9e3e-a1e36735638a}, !- Zone Air Inlet Port List
  {b9657f97-a7a5-4d01-a0e2-165d3742ca22}, !- Zone Air Exhaust Port List
  {e6749177-19f7-4cff-b89f-9351cefea239}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f76efa81-1b80-438f-a720-d7cdf8c9ab8d}, !- Handle
  Node 197,                               !- Name
  {e6749177-19f7-4cff-b89f-9351cefea239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6749177-19f7-4cff-b89f-9351cefea239}, !- Handle
  {ef3152b8-a0b7-434b-99df-cc53128400e5}, !- Name
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}, !- Source Object
  11,                                     !- Outlet Port
  {f76efa81-1b80-438f-a720-d7cdf8c9ab8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71412d2d-219d-44f3-9e3e-a1e36735638a}, !- Handle
  Port List 393,                          !- Name
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}; !- HVAC Component

OS:PortList,
  {b9657f97-a7a5-4d01-a0e2-165d3742ca22}, !- Handle
  Port List 394,                          !- Name
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}; !- HVAC Component

OS:Sizing:Zone,
  {c49a083c-1752-40a9-8d01-454fb7de8a34}, !- Handle
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ddac07f-d1d7-4bbc-9a9e-cbfc1698e3f6}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {d1ece6ef-6f0f-40eb-9503-96fb658f8384}; !- Thermal Zone

OS:ThermalZone,
  {40c3edaf-cc9a-4963-a780-83619062a840}, !- Handle
  Thermal Zone 198,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b796952-db2b-4b47-bffd-6d12873c9ac7}, !- Zone Air Inlet Port List
  {c8d23e84-a4c2-4f4b-a774-2c88459390c5}, !- Zone Air Exhaust Port List
  {9245788d-5ec4-47d3-b402-98e1a590007b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bf0ce38-4bb3-42fa-8e1c-96371a5c309c}, !- Handle
  Node 198,                               !- Name
  {9245788d-5ec4-47d3-b402-98e1a590007b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9245788d-5ec4-47d3-b402-98e1a590007b}, !- Handle
  {1c1685ef-410a-482c-8247-86c1b00f958c}, !- Name
  {40c3edaf-cc9a-4963-a780-83619062a840}, !- Source Object
  11,                                     !- Outlet Port
  {4bf0ce38-4bb3-42fa-8e1c-96371a5c309c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b796952-db2b-4b47-bffd-6d12873c9ac7}, !- Handle
  Port List 395,                          !- Name
  {40c3edaf-cc9a-4963-a780-83619062a840}; !- HVAC Component

OS:PortList,
  {c8d23e84-a4c2-4f4b-a774-2c88459390c5}, !- Handle
  Port List 396,                          !- Name
  {40c3edaf-cc9a-4963-a780-83619062a840}; !- HVAC Component

OS:Sizing:Zone,
  {e447a268-1a5e-4f5a-8477-5ddb6e154b9b}, !- Handle
  {40c3edaf-cc9a-4963-a780-83619062a840}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86f713d8-caa6-40a3-b980-83028eb156e5}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {40c3edaf-cc9a-4963-a780-83619062a840}; !- Thermal Zone

OS:Space,
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Handle
  Roof 186,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9db255ea-011c-4c71-8c91-f9e215a68791}; !- Thermal Zone Name

OS:Surface,
  {46e6dd51-7643-419b-8f1e-64033117947c}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf24b208-99e4-4467-b91e-187773e490e8}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47024c62-de8b-4454-b43d-a31b909ec67f}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2352430-5efe-48b4-85e4-191e8d9880d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d071aa8-7675-4bd2-931a-b894e4798b38}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e6c700-79a6-4b0b-bd4f-0940a07e73a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084f071c-784e-4a2f-b770-0bfe7a2dd7ab}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dba591d-96e9-4d3f-a1fc-b6152cd1877b}, !- Handle
  Surface 1266,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53281f1b-6a89-45bb-8322-b55b5019da20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Handle
  Roof 187,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}; !- Thermal Zone Name

OS:Surface,
  {40823915-c62d-42c9-857d-8261117bfeb3}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {693c6a73-c02e-4062-85f0-53ac50c7c26f}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864f39a4-e0c9-446a-b3e2-2b1947da054d}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4622e30f-70ad-4ef2-8a60-3e886d11fb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab47070-ad04-4bcc-ae8c-a1ddd1d3527d}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51de1004-93c0-4d5d-8565-73ced86cc601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2352430-5efe-48b4-85e4-191e8d9880d0}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47024c62-de8b-4454-b43d-a31b909ec67f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2617b559-dc55-4771-8eca-104950352d51}, !- Handle
  Surface 1272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59030854-403d-437d-b91c-88cbeb210a39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65db487a-0293-4462-a764-e94f293211fe}, !- Handle
  Roof 188,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5cf42a7-d259-494c-800a-2b9180c03893}; !- Thermal Zone Name

OS:Surface,
  {2ae496b6-b4ae-4ecc-85fa-05899ca3e746}, !- Handle
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e007ce-175d-497e-9044-d60e0b7849bc}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d08dd43-9074-45f0-b57e-0ce3fa06819c}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48cea35a-5d58-4c63-bebb-5490ea9e0239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce05139-7d7e-4b9b-b7da-67a7d4cc70f8}, !- Handle
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3748653c-ce1c-45ca-ad04-90358c4c82da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4622e30f-70ad-4ef2-8a60-3e886d11fb42}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864f39a4-e0c9-446a-b3e2-2b1947da054d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67afe7d2-5c71-4482-ab4b-269e6e6134ad}, !- Handle
  Surface 1278,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65db487a-0293-4462-a764-e94f293211fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Handle
  Roof 189,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}; !- Thermal Zone Name

OS:Surface,
  {d41e49f4-1727-4d53-a6bb-b18c54ff9a76}, !- Handle
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e6c700-79a6-4b0b-bd4f-0940a07e73a4}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d071aa8-7675-4bd2-931a-b894e4798b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f50e9f2-a95b-4554-9b50-abb6cc42c97d}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3216acc8-9b47-4305-85e1-ca0a249f6c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4becc10-1953-4b18-a2ef-e768c98609a2}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54076a90-57de-4ef5-a697-ba87ae452338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c297c53d-088d-4937-bb4d-842fad7b51e8}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21d2754-6546-407c-b3b6-29e5a777a1c1}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cbff3a4-333d-4dc5-b5e6-18c6d587f949}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Handle
  Roof 190,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}; !- Thermal Zone Name

OS:Surface,
  {994c3a67-1b7c-425b-8bf4-23f8f45028f9}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51de1004-93c0-4d5d-8565-73ced86cc601}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab47070-ad04-4bcc-ae8c-a1ddd1d3527d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ecb3b4-dca7-4b4e-950c-131d75dc00f9}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68d2b1e-9c09-4d32-b6c3-acbf79e6d2c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {215d8c9c-1d11-4329-b594-0acec3cb0b98}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372a4e15-293e-4c8a-ab87-a40178cac6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3216acc8-9b47-4305-85e1-ca0a249f6c4e}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f50e9f2-a95b-4554-9b50-abb6cc42c97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ada4da-e8d1-42e0-a824-a520dbb682d1}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f763b073-b477-47c7-99f7-11754f99ada1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Handle
  Roof 191,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {82c81263-2759-4034-aba1-f901e862330d}; !- Thermal Zone Name

OS:Surface,
  {05bd4591-3689-400d-a17c-6e8f656ca322}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3748653c-ce1c-45ca-ad04-90358c4c82da}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce05139-7d7e-4b9b-b7da-67a7d4cc70f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc67ee8-4e2a-4477-bf63-4aacddcb9d98}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a03695-00f1-4cf5-acaa-37c89a3a0a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59544c7-a50a-4ae7-8a61-cc509aa35e59}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a5e4a63-94bf-4697-9e53-919ba860ad68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68d2b1e-9c09-4d32-b6c3-acbf79e6d2c7}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ecb3b4-dca7-4b4e-950c-131d75dc00f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {729feb32-db18-4f37-96e9-f08b32b32143}, !- Handle
  Surface 1296,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a13b8850-5a6d-4b1c-83f5-ab3ee0ea1b18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Handle
  Roof 192,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {db19274e-7b87-4db6-afae-25c0530cb037}; !- Thermal Zone Name

OS:Surface,
  {b16f515a-7085-4c15-a1a3-43e621f93c0f}, !- Handle
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54076a90-57de-4ef5-a697-ba87ae452338}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4becc10-1953-4b18-a2ef-e768c98609a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13277eb-cd7e-4384-bc46-a7fa58caa6b3}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf77cff-45e8-4dfc-94e3-b1adcd69475e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f343bc-99eb-420e-9b63-5269991cd7f3}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e79fc4b-9759-4291-a9be-045cfe0505ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5631a5e-0f77-41f2-8d98-76aa901c8f0a}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c7f693-3015-45e4-b788-3677098db47e}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5e2068d-0ea1-40df-8129-ec0a5f648e9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Handle
  Roof 193,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d27885d-3102-448d-83c1-f5d1371a5cef}; !- Thermal Zone Name

OS:Surface,
  {c8145adf-ceb6-4f7d-a8b2-b5ee2ee37a6b}, !- Handle
  Surface 1303,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372a4e15-293e-4c8a-ab87-a40178cac6ef}, !- Handle
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {215d8c9c-1d11-4329-b594-0acec3cb0b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0894ac-8ef7-47cd-8ac0-1996f50119b8}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d58fb9-0d84-429c-a027-67eba9506759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e2d3b7-b87c-4a9a-8080-57528e88d738}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4539f98f-ad94-4593-addc-e09d467b14db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf77cff-45e8-4dfc-94e3-b1adcd69475e}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f13277eb-cd7e-4384-bc46-a7fa58caa6b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5026ef52-b7a3-472e-b53c-4e30049f4ad8}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74982d7c-50c1-4bd5-9e12-1ab9cafa3af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Handle
  Roof 194,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}; !- Thermal Zone Name

OS:Surface,
  {93c1c48c-cb5c-45da-ae99-6e797e9f4852}, !- Handle
  Surface 1309,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5e4a63-94bf-4697-9e53-919ba860ad68}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59544c7-a50a-4ae7-8a61-cc509aa35e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5700177f-525f-43d5-b3d5-162459f0ada3}, !- Handle
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074b9eb1-4697-46da-bfcc-571f927bf089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5bf07a-dc5e-4469-b873-5d1be98b8f2c}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e421618-0ceb-48ba-ac05-f7b01397ca6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d58fb9-0d84-429c-a027-67eba9506759}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0894ac-8ef7-47cd-8ac0-1996f50119b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefbfca2-5aef-476e-85ab-6620c8a98690}, !- Handle
  Surface 1314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f796a17-4e5a-49ab-addb-16b92b64209d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Handle
  Roof 195,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2911ee18-659a-4bbb-85b2-614c5f881947}; !- Thermal Zone Name

OS:Surface,
  {2e2436d2-049e-46c7-a076-17586999c643}, !- Handle
  Surface 1315,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e79fc4b-9759-4291-a9be-045cfe0505ce}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f343bc-99eb-420e-9b63-5269991cd7f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb8ab0a-abcb-440a-8370-ad2d1dc28c65}, !- Handle
  Surface 1317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273b2a3e-3f62-4fad-8c39-280ed1b1d720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752e41e7-f250-4dee-94dd-6f151274958c}, !- Handle
  Surface 1318,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce91fc2-3ca9-4105-8e4d-bad3d7081dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6beaf2-f47b-4b3e-8d22-08dea0d933d6}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0c284c-4b18-44d3-8e37-3307a4d04c73}, !- Handle
  Surface 1320,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {762ea5e0-a573-449d-82e5-632292d7cafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Handle
  Roof 196,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}; !- Thermal Zone Name

OS:Surface,
  {e2fb81f0-62c7-4e90-99eb-477979c7f398}, !- Handle
  Surface 1321,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4539f98f-ad94-4593-addc-e09d467b14db}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e2d3b7-b87c-4a9a-8080-57528e88d738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2495c0b3-7c56-4730-b0a6-69b8902c4db2}, !- Handle
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66295d74-2006-4293-b6ad-a03a08d7b994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecb04c1-d80c-49d1-8244-afae4f08229c}, !- Handle
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5069ac9-167a-4085-bc00-0d562e23fb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273b2a3e-3f62-4fad-8c39-280ed1b1d720}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb8ab0a-abcb-440a-8370-ad2d1dc28c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5397a79-a43b-4ffe-804a-f20ad9a13ac5}, !- Handle
  Surface 1326,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64a47475-e76c-4ff8-850f-e948410700f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5451550-d877-4156-9df3-106849dfa534}, !- Handle
  Roof 197,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}; !- Thermal Zone Name

OS:Surface,
  {32829827-21e6-496d-bd9c-46a866c5d2c7}, !- Handle
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e421618-0ceb-48ba-ac05-f7b01397ca6a}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5bf07a-dc5e-4469-b873-5d1be98b8f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6884e4b8-5c67-4970-9319-34b6cf75f661}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51bda519-6e7d-40d4-a66a-33bfd4754d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc645066-2a20-4e42-83c1-4871da0f0e38}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38f5b82-cd5c-40f4-ad2c-1c27a2b61fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66295d74-2006-4293-b6ad-a03a08d7b994}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2495c0b3-7c56-4730-b0a6-69b8902c4db2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150bf1e1-0d99-421e-87c5-8e322bee9de4}, !- Handle
  Surface 1332,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5451550-d877-4156-9df3-106849dfa534}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Handle
  Roof 198,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5258848f-40e0-42a6-bcb4-ce50df36d506}; !- Thermal Zone Name

OS:Surface,
  {645d8cdd-a0f7-405b-8606-cf29f70bc470}, !- Handle
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce91fc2-3ca9-4105-8e4d-bad3d7081dd6}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752e41e7-f250-4dee-94dd-6f151274958c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0315a7-9494-4d93-9a79-6f3dbe656888}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68622dbd-bc0d-4af6-936c-0cc9cf59fa7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c7e80b-d006-4985-85a2-39e551f006a0}, !- Handle
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca871b8-0b2f-48d1-b250-d93b7dee84a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913153cf-c7ba-4aa2-aa16-ce871e76cb21}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e8ae4a-24af-4736-b92c-bd15902ec720}, !- Handle
  Surface 1338,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b174adc6-49d3-4048-a546-f9bc73356e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Handle
  Roof 199,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {056d6a8f-f996-43c0-ac00-b19375dce76a}; !- Thermal Zone Name

OS:Surface,
  {5f05f73e-b445-4ce3-8f77-99ebfd4e33bb}, !- Handle
  Surface 1339,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5069ac9-167a-4085-bc00-0d562e23fb70}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecb04c1-d80c-49d1-8244-afae4f08229c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3d722b-31c0-4038-8b06-acb88c135a0b}, !- Handle
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b380aa52-7d1c-42f0-851b-94358ba047a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48def92-41f2-44ca-8eb1-75c91229f7bd}, !- Handle
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b94053-a887-40ec-a3a5-4468d67c8345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68622dbd-bc0d-4af6-936c-0cc9cf59fa7f}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0315a7-9494-4d93-9a79-6f3dbe656888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a38fb51-3ca3-4d83-a895-d36e00eaa917}, !- Handle
  Surface 1344,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43115438-2c35-4793-a7e6-f4d53597342f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Handle
  Roof 200,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f868e926-fe08-4171-8fb7-6144dcf69de5}; !- Thermal Zone Name

OS:Surface,
  {5a2f4e8b-beb6-46a6-8ac1-686e6eccdf79}, !- Handle
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38f5b82-cd5c-40f4-ad2c-1c27a2b61fa7}, !- Handle
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc645066-2a20-4e42-83c1-4871da0f0e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbb3558-f078-474b-8cc0-5249e75baa93}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20eaf182-66f4-42f3-83c9-c910b69dd68d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89649fbd-d31e-49de-b018-537d50fe09c8}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcdc8b0c-d6e8-46b2-816b-bbf3062e2298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b380aa52-7d1c-42f0-851b-94358ba047a2}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3d722b-31c0-4038-8b06-acb88c135a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb962a2-2710-485d-bcd1-b16a1b6ecae6}, !- Handle
  Surface 1350,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d2f21f1-3bd0-4403-9b5f-c3d0f961ec0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Handle
  Roof 201,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}; !- Thermal Zone Name

OS:Surface,
  {485a9a66-e168-45bc-a079-46051d6a8db7}, !- Handle
  Surface 1351,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca871b8-0b2f-48d1-b250-d93b7dee84a8}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c7e80b-d006-4985-85a2-39e551f006a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea70e02-fef4-478a-ba01-7c3307260f4d}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0c4855-49bf-4196-84c4-db89d9b7128f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef7e7ab-85a5-4f13-afe8-00e9cd263291}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a40a2c-08f1-474b-b0bc-e8de4b558720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fb1f01-dfc8-4a8b-b6af-c844b3976c9d}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91917593-02dd-4522-b408-44c8b52a49ad}, !- Handle
  Surface 1356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4130eca3-e0e1-42fc-bf3c-14bdb1614ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Handle
  Roof 202,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd2beff6-2e1b-432d-9943-7539411772df}; !- Thermal Zone Name

OS:Surface,
  {d7901ddc-bac8-496c-8167-922940f117dc}, !- Handle
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b94053-a887-40ec-a3a5-4468d67c8345}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48def92-41f2-44ca-8eb1-75c91229f7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1092815-612a-4601-8bda-5925490f20b0}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee37637-0677-4672-8bd7-b4ad4d51d921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5a770b-26d7-4cd6-b20f-9d004447cf50}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69501950-7314-4338-83f1-6b9b04b6c7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0c4855-49bf-4196-84c4-db89d9b7128f}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea70e02-fef4-478a-ba01-7c3307260f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c0b62b-5040-45dd-9e76-70737432d2a8}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b2271c8-485f-4c6e-a8c1-d9fa8023857e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Handle
  Roof 203,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {acc1cef6-2667-4a26-bb18-40445383bc66}; !- Thermal Zone Name

OS:Surface,
  {9e296d9b-d792-4a5d-ade0-b968f90aaeb8}, !- Handle
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcdc8b0c-d6e8-46b2-816b-bbf3062e2298}, !- Handle
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89649fbd-d31e-49de-b018-537d50fe09c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523c0a77-7a52-42f6-aa04-2ae9fa0d1042}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68bd8e2-1390-44db-ba47-dd7c2a597c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fb115e-e627-4dbc-9202-97593a242778}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbdcd44e-d791-42ea-88fd-d36b0a3d7d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee37637-0677-4672-8bd7-b4ad4d51d921}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1092815-612a-4601-8bda-5925490f20b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b801750-e967-4e28-9931-d78c84b75718}, !- Handle
  Surface 1368,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {351b74ea-bedb-4bf5-80f1-f6413914a8bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Handle
  Roof 204,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {612a25be-bd49-4259-a9be-45f22610aa1d}; !- Thermal Zone Name

OS:Surface,
  {27626e80-6931-41c2-af5f-dd83d603c0b6}, !- Handle
  Surface 1369,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a40a2c-08f1-474b-b0bc-e8de4b558720}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef7e7ab-85a5-4f13-afe8-00e9cd263291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92127c8-dc26-45e8-be7e-435c2dc1d48f}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bff407b-310a-428a-8a9f-3500679e6d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa6f9b6-9c84-4134-a4eb-4f9104e2ced6}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3a242b-ad50-4745-8078-719735124b8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f1d1dc-b90c-45f3-a6d9-4839e068a395}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320c4430-9c82-4a38-ae98-7ad7e0325093}, !- Handle
  Surface 1374,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdae5dbb-250d-4905-8769-a2f5f560ab42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Handle
  Roof 205,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}; !- Thermal Zone Name

OS:Surface,
  {49d40717-b4e8-4d89-9682-8b1f2e882b6f}, !- Handle
  Surface 1375,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69501950-7314-4338-83f1-6b9b04b6c7df}, !- Handle
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5a770b-26d7-4cd6-b20f-9d004447cf50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5f0cff-3411-4195-83d9-a213a80e60d4}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650dd555-37b1-492a-b583-f64ccc7ecd57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ced746-34ff-4706-9d86-1590ba3da334}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a27285-e406-42d9-a219-dffb2b9aab7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bff407b-310a-428a-8a9f-3500679e6d70}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92127c8-dc26-45e8-be7e-435c2dc1d48f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d24e99-7e66-48be-a187-f2e414a50534}, !- Handle
  Surface 1380,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f039838-a837-4f5a-9d52-ca1519c13ea8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Handle
  Roof 206,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {88582bbb-505e-41cd-87dc-a6baa794906e}; !- Thermal Zone Name

OS:Surface,
  {146e5c4d-cf53-4b99-a824-fbcd203acb2e}, !- Handle
  Surface 1381,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbdcd44e-d791-42ea-88fd-d36b0a3d7d56}, !- Handle
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15fb115e-e627-4dbc-9202-97593a242778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0d9e01-c4c7-4c3e-a7ec-14ac0f1bbf75}, !- Handle
  Surface 1383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d9f51c-5514-4869-8063-422423fe4b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98a2467-5759-45de-8044-5038c3a66a69}, !- Handle
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299ce416-c0f1-440d-9a92-47c2bd399d8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650dd555-37b1-492a-b583-f64ccc7ecd57}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5f0cff-3411-4195-83d9-a213a80e60d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6cf92e-f046-42e3-a939-d03a5d9add3b}, !- Handle
  Surface 1386,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf0c200b-e1b6-4d52-885b-046e98ff8546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Handle
  Roof 207,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}; !- Thermal Zone Name

OS:Surface,
  {2a645c9b-e303-43e2-8219-0e0e0e81435f}, !- Handle
  Surface 1387,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3a242b-ad50-4745-8078-719735124b8c}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa6f9b6-9c84-4134-a4eb-4f9104e2ced6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8af3021-5bda-404e-bd66-bb845a6e8d48}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49924baf-af19-4c71-9710-66be723d3c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11abb309-8f43-4889-abb0-11d6d20c16d7}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3002d2f8-9705-4ab9-b530-572b0097e24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c4682a-94bf-4154-8470-c339112a0c2e}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5815874e-c225-4600-80d2-33e4028f24cb}, !- Handle
  Surface 1392,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f71a0d9-49c4-480c-a7eb-74deb4fb0391}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Handle
  Roof 208,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}; !- Thermal Zone Name

OS:Surface,
  {919f3b29-6230-41c9-973d-91bb97f5e65d}, !- Handle
  Surface 1393,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a27285-e406-42d9-a219-dffb2b9aab7a}, !- Handle
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74ced746-34ff-4706-9d86-1590ba3da334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb4cda4-4ea5-4b99-a33e-6e7cb22e24db}, !- Handle
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5d848f-69a0-44e6-9014-a0d4c6bb761f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59641bd3-4377-49ce-90e6-de76f6d7d3c8}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8e0b89-947f-4534-b716-1e44a1bb1876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49924baf-af19-4c71-9710-66be723d3c00}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8af3021-5bda-404e-bd66-bb845a6e8d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8af94b-6ccd-4ee3-96bb-998b56bad610}, !- Handle
  Surface 1398,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1469ecb-9ba1-4473-83fd-c3b1f69cf52b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Handle
  Roof 209,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}; !- Thermal Zone Name

OS:Surface,
  {9e036b0e-7a66-4f02-94b4-201ab59dd64f}, !- Handle
  Surface 1399,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299ce416-c0f1-440d-9a92-47c2bd399d8e}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98a2467-5759-45de-8044-5038c3a66a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e404b182-8637-493c-9bf0-92ea435123fb}, !- Handle
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5441f03-241f-4572-a844-77a3ebb7f112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc555670-6662-420a-be3a-786f99c88661}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3613f472-3f13-40b1-aa7f-1a43550afd28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5d848f-69a0-44e6-9014-a0d4c6bb761f}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb4cda4-4ea5-4b99-a33e-6e7cb22e24db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
