  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e39c751-9f74-4e0d-895b-9d95bb4e7b10}, !- Handle
  Surface 1404,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06e0f213-96d5-4471-9872-f0d5146f28cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Handle
  Roof 210,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}; !- Thermal Zone Name

OS:Surface,
  {a7a70206-e155-44ce-a585-9f6e27feb5a9}, !- Handle
  Surface 1405,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3002d2f8-9705-4ab9-b530-572b0097e24c}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11abb309-8f43-4889-abb0-11d6d20c16d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ea61de-86b5-4a23-a7a0-1075295920c2}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {359fdc61-a26a-454e-af6d-6a63cabe8b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3f4c3b-6714-46f3-8834-c10ef8eaffa7}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d18ff99-04c6-436d-8743-434e438272cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d31c0c-ad17-4315-8eef-aeb0bd6708a4}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45bd6c50-d91c-41fc-a219-7f9eb4c96451}, !- Handle
  Surface 1410,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16b57cac-d382-49db-bfa6-402d4ca71627}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Handle
  Roof 211,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}; !- Thermal Zone Name

OS:Surface,
  {b118709a-03b6-4479-9e5b-ce61a525fc46}, !- Handle
  Surface 1411,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8e0b89-947f-4534-b716-1e44a1bb1876}, !- Handle
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59641bd3-4377-49ce-90e6-de76f6d7d3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736b5ac4-74eb-473f-8128-33028ee51a1b}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4000188-c3e8-4090-91e1-a108d527d5e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9943266-8e3b-4c58-9e86-d54ca1d4177f}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5ba75f-8051-4f51-8fa9-de81fefcfbc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359fdc61-a26a-454e-af6d-6a63cabe8b26}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89ea61de-86b5-4a23-a7a0-1075295920c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5037e0b2-db61-4888-9fa0-704e660dd1ee}, !- Handle
  Surface 1416,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f41b3830-909c-4bf4-9b47-16f67a45f447}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Handle
  Roof 212,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {01292513-3029-4079-93b2-7ec31685472c}; !- Thermal Zone Name

OS:Surface,
  {97e2ab09-a53f-4dee-a766-d9be0defd666}, !- Handle
  Surface 1417,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3613f472-3f13-40b1-aa7f-1a43550afd28}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc555670-6662-420a-be3a-786f99c88661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3486b362-c555-48c4-87d0-8f6a6d710499}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4281db4-ea93-4685-9065-c769390db5e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7ab0a4-590a-40e5-944b-0cfd27714d68}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2ebfe1-f777-4733-8532-78afeb2fc723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4000188-c3e8-4090-91e1-a108d527d5e5}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {736b5ac4-74eb-473f-8128-33028ee51a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aa3cbf-8f3f-4841-bf17-721ea9024259}, !- Handle
  Surface 1422,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b498f91e-1f15-4230-807a-835b120d5313}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Handle
  Roof 213,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}; !- Thermal Zone Name

OS:Surface,
  {594db33c-7cef-49ff-908d-cf546033a553}, !- Handle
  Surface 1423,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d18ff99-04c6-436d-8743-434e438272cf}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3f4c3b-6714-46f3-8834-c10ef8eaffa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f27940d-caa8-4b7d-a334-97cb7f462961}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031135b0-0b70-4676-b6e0-8ea47ef4cb7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c1622e-2d7b-4d17-bdf4-dfc5ca63b20f}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee88b55c-d53d-4f44-8675-0df67e06a6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22589ec-3bb1-482c-8493-b8e861742f8f}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed8a1a3-ae0e-4d89-a190-27ca39b9ec31}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8e2940a-726b-4f0c-b2b1-d319d493dc08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Handle
  Roof 214,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}; !- Thermal Zone Name

OS:Surface,
  {da6f3a10-b9ad-4dba-b5ef-1e4e83004d46}, !- Handle
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5ba75f-8051-4f51-8fa9-de81fefcfbc7}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9943266-8e3b-4c58-9e86-d54ca1d4177f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a56b4f-eab2-43eb-874a-546a89849737}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6f66de-77c2-42a9-93a2-fbe1c09171b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31df3a2a-1eb2-4f84-b5c1-d0249e66ecea}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0529faeb-3c57-49b5-a271-735aae3e755f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031135b0-0b70-4676-b6e0-8ea47ef4cb7f}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f27940d-caa8-4b7d-a334-97cb7f462961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697c479f-c4e9-4939-a5ce-438529750b98}, !- Handle
  Surface 1434,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07136f2c-5158-4e9b-8abf-2356baffd19d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Handle
  Roof 215,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}; !- Thermal Zone Name

OS:Surface,
  {01a61aa9-43c8-419f-8f51-e918b3edb195}, !- Handle
  Surface 1435,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2ebfe1-f777-4733-8532-78afeb2fc723}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7ab0a4-590a-40e5-944b-0cfd27714d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4a32ca-6909-48a6-a819-48bdee5dbe52}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1078ef03-febb-4dd6-af1a-d55d79fb5740}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636b5455-09c3-43bf-820f-69980c0309df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6f66de-77c2-42a9-93a2-fbe1c09171b8}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a56b4f-eab2-43eb-874a-546a89849737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b346516a-efa6-4512-b250-7b96fb734e04}, !- Handle
  Surface 1440,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c6fa2d6-fdba-4d42-8743-16d6b6002396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Handle
  Roof 216,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}; !- Thermal Zone Name

OS:Surface,
  {a949c8a3-b1d7-4c12-b13b-fc5b03002a71}, !- Handle
  Surface 1441,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee88b55c-d53d-4f44-8675-0df67e06a6a5}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c1622e-2d7b-4d17-bdf4-dfc5ca63b20f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7849452-cf71-4b0d-adf5-af658d8f9bbe}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d34dda06-1521-4134-ab6a-1d25c8afb1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63f919a-2066-44b0-ac5b-c41e4098a4bf}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d46e21-4abe-4225-96fc-4774109b3142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb51107-8fed-46b6-8b9c-a556e371a1df}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e49684-7a86-48d2-a09e-bb8882c30c03}, !- Handle
  Surface 1446,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f0cdf9d-c710-49c9-ab26-2a92ada3d83d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Handle
  Roof 217,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {87a3faf3-eef3-4378-9a75-6ac16e404958}; !- Thermal Zone Name

OS:Surface,
  {ed212338-1a3e-4787-9553-e5fa38a4a0f0}, !- Handle
  Surface 1447,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0529faeb-3c57-49b5-a271-735aae3e755f}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31df3a2a-1eb2-4f84-b5c1-d0249e66ecea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28338552-ad4f-4141-ac4b-7e2b5e9274ff}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43564fe1-ff86-4658-8075-db6e56d3476b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9812d5f3-3cbf-42ec-baf3-a3970879698e}, !- Handle
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66895da8-c3f3-44ee-85c7-c915d8b0c06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34dda06-1521-4134-ab6a-1d25c8afb1e1}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7849452-cf71-4b0d-adf5-af658d8f9bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61cd965d-904a-4081-9aeb-f40e35feef41}, !- Handle
  Surface 1452,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c754cd41-58c9-45c7-af6a-63d782f70521}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Handle
  Roof 218,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56302f98-ba57-4e66-b400-532add071ee0}; !- Thermal Zone Name

OS:Surface,
  {a00c3838-335e-4dc0-b66b-595de04d72ea}, !- Handle
  Surface 1453,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636b5455-09c3-43bf-820f-69980c0309df}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1078ef03-febb-4dd6-af1a-d55d79fb5740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56ecfb6-60b4-4e3b-bff7-2fd80481b391}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13863a48-f1b5-4951-9564-4767b18227ca}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e0bb00-dd06-4c0a-a9fc-5ceee557c054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43564fe1-ff86-4658-8075-db6e56d3476b}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28338552-ad4f-4141-ac4b-7e2b5e9274ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b349a3f-5677-4859-afdf-97b84e13607f}, !- Handle
  Surface 1458,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc1b4747-3506-4be4-a2e7-94d328aa0e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Handle
  Roof 219,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}; !- Thermal Zone Name

OS:Surface,
  {6d05b119-ef03-4bb5-a48e-eb04af2eb0f5}, !- Handle
  Surface 1459,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d46e21-4abe-4225-96fc-4774109b3142}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c63f919a-2066-44b0-ac5b-c41e4098a4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6dcee4a-5bb9-422c-b196-29a81e757900}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {509c370a-43af-40bf-824d-c70719d10eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d36382-0c01-4074-86ab-316469f95cfd}, !- Handle
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {335e42f4-10f0-448d-a105-c4dfbaa18d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b22b43-1d7e-4ea0-af88-35721bdb3d82}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd72146-dbe8-4bb0-bb89-f81e9f47f665}, !- Handle
  Surface 1464,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b04f4d98-efe8-4203-9e36-3973b6b8fac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Handle
  Roof 220,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {65261185-1f83-4249-8206-ad62dd7f29b0}; !- Thermal Zone Name

OS:Surface,
  {778acd3b-5614-4afe-80e7-1372cd10dcf4}, !- Handle
  Surface 1465,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66895da8-c3f3-44ee-85c7-c915d8b0c06f}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9812d5f3-3cbf-42ec-baf3-a3970879698e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87237897-8690-4a11-80a9-ea537eab89d4}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903a5485-bef2-4296-89be-96f2143a8109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac5b363-6f0b-4435-86d0-c01a77dafea9}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e2c78b-783b-4051-8988-9d64c1099744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509c370a-43af-40bf-824d-c70719d10eff}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6dcee4a-5bb9-422c-b196-29a81e757900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6889606e-18d6-49a7-b3be-58f371e28952}, !- Handle
  Surface 1470,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f7b176b-93a2-4e23-9c7c-c7f5fb2c28a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Handle
  Roof 221,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f75abec9-5850-496e-99d9-6d0d334c3d69}; !- Thermal Zone Name

OS:Surface,
  {0d327f0e-1830-461c-abfc-126bf93c46d8}, !- Handle
  Surface 1471,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e0bb00-dd06-4c0a-a9fc-5ceee557c054}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13863a48-f1b5-4951-9564-4767b18227ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4586761-4eee-4e14-8a33-03813c2c7d70}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6275fe6e-73d3-4be8-b22e-e5a472ffacbd}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9245bf23-10db-431b-ad7c-598d60a12b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903a5485-bef2-4296-89be-96f2143a8109}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87237897-8690-4a11-80a9-ea537eab89d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6682d5-5d00-4e8f-ab8b-e63b0750f9d2}, !- Handle
  Surface 1476,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26e51920-77d7-41ca-940b-c473c162c457}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Handle
  Roof 222,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}; !- Thermal Zone Name

OS:Surface,
  {dc866c27-ea09-443b-8336-a9eaf8ba8524}, !- Handle
  Surface 1477,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335e42f4-10f0-448d-a105-c4dfbaa18d9d}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d36382-0c01-4074-86ab-316469f95cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eab1aea-0c07-437f-a46b-6ddab9903946}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3f8edf-a0f1-41c9-8737-cde44af19fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633a2bc2-a78d-470e-a999-c9a80cdc87d7}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd493440-e8b9-4d83-ba2b-bce2109d8766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161ca02c-92ef-401b-855b-716dfff54018}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5ffc5d-2b1d-4e3e-b10b-aa4366961670}, !- Handle
  Surface 1482,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3566953a-768f-4776-b7ac-4861fc520174}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Handle
  Roof 223,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {85cd4413-abf1-43de-b289-680f62437849}; !- Thermal Zone Name

OS:Surface,
  {233ba7ac-db80-496b-b930-d6f6b3e7d7ef}, !- Handle
  Surface 1483,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e2c78b-783b-4051-8988-9d64c1099744}, !- Handle
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac5b363-6f0b-4435-86d0-c01a77dafea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2cbbc44-fc17-48d6-8766-f73435fbbd96}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f8a759-4a12-40c3-9598-606f60d0677c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafb6947-b873-4ba8-b5d2-e32526b9221f}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7821a9c7-4cb6-4992-8a55-28fbaf7bde98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3f8edf-a0f1-41c9-8737-cde44af19fa2}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eab1aea-0c07-437f-a46b-6ddab9903946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9477ea-c554-46ad-baa6-3cef9721cfac}, !- Handle
  Surface 1488,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b063a75-82d5-411a-a6eb-bbe9f997d680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Handle
  Roof 224,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}; !- Thermal Zone Name

OS:Surface,
  {7d40c8fe-0418-4743-9d9a-0d3c19c4a352}, !- Handle
  Surface 1489,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9245bf23-10db-431b-ad7c-598d60a12b32}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6275fe6e-73d3-4be8-b22e-e5a472ffacbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e4c548-678b-4832-8fc0-93f96769d56c}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc01981-26f6-46c5-b749-db76b801bf2b}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dffaa69a-5254-4e60-82ca-77ad3a93a432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f8a759-4a12-40c3-9598-606f60d0677c}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2cbbc44-fc17-48d6-8766-f73435fbbd96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dee5e1b-186f-4d75-b765-4752d706f719}, !- Handle
  Surface 1494,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {404bd781-64a6-438d-93b3-07b0e9a0e4c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}, !- Handle
  Thermal Zone 199,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfb2d9fc-9622-46d6-ba8f-8e4c23076a22}, !- Zone Air Inlet Port List
  {8575bdc1-7d22-4b6c-89d0-72082213803b}, !- Zone Air Exhaust Port List
  {3d2eb9ec-8b3a-4876-8abf-54a78baa3b0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cfd298b-1358-486f-9bbf-9bf1db6b0ea3}, !- Handle
  Node 199,                               !- Name
  {3d2eb9ec-8b3a-4876-8abf-54a78baa3b0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d2eb9ec-8b3a-4876-8abf-54a78baa3b0a}, !- Handle
  {dd641d97-5b8d-4933-ad4a-fa82bf97fcb0}, !- Name
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}, !- Source Object
  11,                                     !- Outlet Port
  {4cfd298b-1358-486f-9bbf-9bf1db6b0ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfb2d9fc-9622-46d6-ba8f-8e4c23076a22}, !- Handle
  Port List 397,                          !- Name
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}; !- HVAC Component

OS:PortList,
  {8575bdc1-7d22-4b6c-89d0-72082213803b}, !- Handle
  Port List 398,                          !- Name
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}; !- HVAC Component

OS:Sizing:Zone,
  {c743abcb-e272-4048-8ed4-d4de731048ba}, !- Handle
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {507207e9-3a44-4c54-8685-79e6d37527a4}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {bc6b1cc2-04ec-49ac-ba46-53fd9c44b754}; !- Thermal Zone

OS:ThermalZone,
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}, !- Handle
  Thermal Zone 200,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {055fc09e-1395-452a-adcb-28d651f01908}, !- Zone Air Inlet Port List
  {28b11e3f-eee4-435d-a0ff-400c5fb2cfd1}, !- Zone Air Exhaust Port List
  {5a7a3ffc-7be5-49ed-a370-272c31ffcc1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5cc343a-5fe2-44d4-8932-2df677f08da7}, !- Handle
  Node 200,                               !- Name
  {5a7a3ffc-7be5-49ed-a370-272c31ffcc1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a7a3ffc-7be5-49ed-a370-272c31ffcc1b}, !- Handle
  {9d48421e-2b33-4be6-b535-35ca8f197223}, !- Name
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}, !- Source Object
  11,                                     !- Outlet Port
  {c5cc343a-5fe2-44d4-8932-2df677f08da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {055fc09e-1395-452a-adcb-28d651f01908}, !- Handle
  Port List 399,                          !- Name
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}; !- HVAC Component

OS:PortList,
  {28b11e3f-eee4-435d-a0ff-400c5fb2cfd1}, !- Handle
  Port List 400,                          !- Name
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}; !- HVAC Component

OS:Sizing:Zone,
  {adacabd5-7f55-4703-8ba2-ca4919749dee}, !- Handle
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ad13053-9fda-477d-bfa6-53025260dc31}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {490da8ff-04ca-48a8-a4b4-b304e21651f4}; !- Thermal Zone

OS:ThermalZone,
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}, !- Handle
  Thermal Zone 201,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4042b0e1-a6da-4fab-803f-5bca8ea194f9}, !- Zone Air Inlet Port List
  {0b82c6a0-b623-490d-8555-57202b5bf4e1}, !- Zone Air Exhaust Port List
  {b554747c-5546-49a6-9145-7c93f2a1b833}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02a4fa6b-7d03-42cf-a4f4-1bd5a27d3c2d}, !- Handle
  Node 201,                               !- Name
  {b554747c-5546-49a6-9145-7c93f2a1b833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b554747c-5546-49a6-9145-7c93f2a1b833}, !- Handle
  {28aedca4-8c02-4ba8-8dd5-1eb34061e921}, !- Name
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}, !- Source Object
  11,                                     !- Outlet Port
  {02a4fa6b-7d03-42cf-a4f4-1bd5a27d3c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4042b0e1-a6da-4fab-803f-5bca8ea194f9}, !- Handle
  Port List 401,                          !- Name
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}; !- HVAC Component

OS:PortList,
  {0b82c6a0-b623-490d-8555-57202b5bf4e1}, !- Handle
  Port List 402,                          !- Name
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}; !- HVAC Component

OS:Sizing:Zone,
  {bd4bbb5c-32db-4159-b3a0-4d5c48644cea}, !- Handle
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c1417ce-ae73-44f4-9e46-cdc38a92b375}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {cfaefdff-0fbd-42c8-bd87-19aaa9aea06c}; !- Thermal Zone

OS:ThermalZone,
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}, !- Handle
  Thermal Zone 202,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1e7c546-a3a6-48cf-8223-f8bf28974a24}, !- Zone Air Inlet Port List
  {60d168c6-c81f-41b9-bacf-138c76247c14}, !- Zone Air Exhaust Port List
  {2ad51488-58ad-45f0-8b76-19508b224e7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6d58c55-d9fe-4434-9510-72c8a2839eba}, !- Handle
  Node 202,                               !- Name
  {2ad51488-58ad-45f0-8b76-19508b224e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ad51488-58ad-45f0-8b76-19508b224e7e}, !- Handle
  {02b16871-851a-4ec0-9244-b1990a6c9c74}, !- Name
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}, !- Source Object
  11,                                     !- Outlet Port
  {b6d58c55-d9fe-4434-9510-72c8a2839eba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1e7c546-a3a6-48cf-8223-f8bf28974a24}, !- Handle
  Port List 403,                          !- Name
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}; !- HVAC Component

OS:PortList,
  {60d168c6-c81f-41b9-bacf-138c76247c14}, !- Handle
  Port List 404,                          !- Name
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}; !- HVAC Component

OS:Sizing:Zone,
  {2ecb43a4-b747-4888-9ebd-4ad2da8d0343}, !- Handle
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea1c8c27-32c5-438d-9a0e-d0e5bc5fcd80}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {62a16f42-bca5-46c3-8b84-c96abd7a48b7}; !- Thermal Zone

OS:ThermalZone,
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}, !- Handle
  Thermal Zone 203,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbea2f68-5815-42d4-a19d-1d5fac39d304}, !- Zone Air Inlet Port List
  {e5ab3793-8e67-47ef-b581-dd5c4b2368c9}, !- Zone Air Exhaust Port List
  {6edf3079-49fd-45f7-84d3-7d68b56cb517}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4460ae26-c14a-4059-af4d-93eabaeb7e8d}, !- Handle
  Node 203,                               !- Name
  {6edf3079-49fd-45f7-84d3-7d68b56cb517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6edf3079-49fd-45f7-84d3-7d68b56cb517}, !- Handle
  {95feef42-b4b8-4602-b018-6678cd95cd43}, !- Name
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}, !- Source Object
  11,                                     !- Outlet Port
  {4460ae26-c14a-4059-af4d-93eabaeb7e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbea2f68-5815-42d4-a19d-1d5fac39d304}, !- Handle
  Port List 405,                          !- Name
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}; !- HVAC Component

OS:PortList,
  {e5ab3793-8e67-47ef-b581-dd5c4b2368c9}, !- Handle
  Port List 406,                          !- Name
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}; !- HVAC Component

OS:Sizing:Zone,
  {efe0af99-6ace-4b6a-8afe-64f066463586}, !- Handle
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11e70e39-9c4c-4be6-a4c7-a297c77a1bde}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {0c2e004e-46a9-4d38-8e73-69c46f0b1c07}; !- Thermal Zone

OS:ThermalZone,
  {f75abec9-5850-496e-99d9-6d0d334c3d69}, !- Handle
  Thermal Zone 204,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3208c21e-26c2-4440-8298-f9efc3522528}, !- Zone Air Inlet Port List
  {b4468a4a-9527-4ccf-9e7a-0a4d8145061b}, !- Zone Air Exhaust Port List
  {01fe1e61-949e-4622-b29d-fd09ccecdbfe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22dabd6d-90c4-45cf-b3f1-4b72ca27084a}, !- Handle
  Node 204,                               !- Name
  {01fe1e61-949e-4622-b29d-fd09ccecdbfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01fe1e61-949e-4622-b29d-fd09ccecdbfe}, !- Handle
  {20c7de50-20dc-4793-8afb-fb21e73a9fd7}, !- Name
  {f75abec9-5850-496e-99d9-6d0d334c3d69}, !- Source Object
  11,                                     !- Outlet Port
  {22dabd6d-90c4-45cf-b3f1-4b72ca27084a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3208c21e-26c2-4440-8298-f9efc3522528}, !- Handle
  Port List 407,                          !- Name
  {f75abec9-5850-496e-99d9-6d0d334c3d69}; !- HVAC Component

OS:PortList,
  {b4468a4a-9527-4ccf-9e7a-0a4d8145061b}, !- Handle
  Port List 408,                          !- Name
  {f75abec9-5850-496e-99d9-6d0d334c3d69}; !- HVAC Component

OS:Sizing:Zone,
  {bc63a689-60a1-4827-b0f2-2f0a0523044a}, !- Handle
  {f75abec9-5850-496e-99d9-6d0d334c3d69}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff5209e2-b719-4b18-99c6-5aca1d41eb1b}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {f75abec9-5850-496e-99d9-6d0d334c3d69}; !- Thermal Zone

OS:ThermalZone,
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}, !- Handle
  Thermal Zone 205,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62c98c68-e984-40f3-acd3-394291fcfdbb}, !- Zone Air Inlet Port List
  {82f292fe-9504-4c08-886e-7b99a3517efc}, !- Zone Air Exhaust Port List
  {060fdf46-4bc8-4352-81e0-30a7f93de2d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21047865-d589-4735-9ec5-353a4041c9b0}, !- Handle
  Node 205,                               !- Name
  {060fdf46-4bc8-4352-81e0-30a7f93de2d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {060fdf46-4bc8-4352-81e0-30a7f93de2d9}, !- Handle
  {dcf90a58-b560-4ee2-a8e5-c11267a35a6e}, !- Name
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}, !- Source Object
  11,                                     !- Outlet Port
  {21047865-d589-4735-9ec5-353a4041c9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62c98c68-e984-40f3-acd3-394291fcfdbb}, !- Handle
  Port List 409,                          !- Name
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}; !- HVAC Component

OS:PortList,
  {82f292fe-9504-4c08-886e-7b99a3517efc}, !- Handle
  Port List 410,                          !- Name
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}; !- HVAC Component

OS:Sizing:Zone,
  {115a5f81-3f73-4bb8-a581-8b940687be5f}, !- Handle
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5ed71eb-ef92-467c-a0b2-4c8b93b15cf8}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {d58b5c05-ad18-4917-9ccd-cfe77045c999}; !- Thermal Zone

OS:ThermalZone,
  {acc1cef6-2667-4a26-bb18-40445383bc66}, !- Handle
  Thermal Zone 206,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {640658a6-0eb9-4324-a664-bebffc8d6a77}, !- Zone Air Inlet Port List
  {a0eae32a-c871-4e1f-aad5-5a602d07eb07}, !- Zone Air Exhaust Port List
  {1ae2847d-20c5-48af-9302-f50f21bc03d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6af0b3d0-5b54-4dc4-bbba-1fe35601a53e}, !- Handle
  Node 206,                               !- Name
  {1ae2847d-20c5-48af-9302-f50f21bc03d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae2847d-20c5-48af-9302-f50f21bc03d5}, !- Handle
  {a8672f6d-de9d-470c-94bd-a899fe7d1341}, !- Name
  {acc1cef6-2667-4a26-bb18-40445383bc66}, !- Source Object
  11,                                     !- Outlet Port
  {6af0b3d0-5b54-4dc4-bbba-1fe35601a53e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {640658a6-0eb9-4324-a664-bebffc8d6a77}, !- Handle
  Port List 411,                          !- Name
  {acc1cef6-2667-4a26-bb18-40445383bc66}; !- HVAC Component

OS:PortList,
  {a0eae32a-c871-4e1f-aad5-5a602d07eb07}, !- Handle
  Port List 412,                          !- Name
  {acc1cef6-2667-4a26-bb18-40445383bc66}; !- HVAC Component

OS:Sizing:Zone,
  {664ef144-da5d-40e9-843f-b38d4e76d2d5}, !- Handle
  {acc1cef6-2667-4a26-bb18-40445383bc66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a5bc462-694f-4090-96db-e3a052a4dee9}, !- Handle
  Zone HVAC Equipment List 206,           !- Name
  {acc1cef6-2667-4a26-bb18-40445383bc66}; !- Thermal Zone

OS:ThermalZone,
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}, !- Handle
  Thermal Zone 207,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {796507b6-434a-4295-a026-a3b2176419f6}, !- Zone Air Inlet Port List
  {ded20f91-ad5e-4b01-955a-56734b75363f}, !- Zone Air Exhaust Port List
  {822c789f-040d-42a8-98aa-c627aeff23e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8b885f4-0908-4cf7-9244-ac45b84e3a7d}, !- Handle
  Node 207,                               !- Name
  {822c789f-040d-42a8-98aa-c627aeff23e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {822c789f-040d-42a8-98aa-c627aeff23e7}, !- Handle
  {af731fdf-183a-4c5b-8977-e9b5afad1329}, !- Name
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}, !- Source Object
  11,                                     !- Outlet Port
  {a8b885f4-0908-4cf7-9244-ac45b84e3a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {796507b6-434a-4295-a026-a3b2176419f6}, !- Handle
  Port List 413,                          !- Name
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}; !- HVAC Component

OS:PortList,
  {ded20f91-ad5e-4b01-955a-56734b75363f}, !- Handle
  Port List 414,                          !- Name
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}; !- HVAC Component

OS:Sizing:Zone,
  {6387dc24-1865-45ae-b486-e352cdfb3295}, !- Handle
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1c6bcdd-763f-4c9d-b595-c7ae511d9866}, !- Handle
  Zone HVAC Equipment List 207,           !- Name
  {fd8a81a1-47f7-4475-899a-7d03b36673fe}; !- Thermal Zone

OS:ThermalZone,
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}, !- Handle
  Thermal Zone 208,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cdae8cc-2896-4ae6-8458-9f10a262c919}, !- Zone Air Inlet Port List
  {793e54be-9472-41fc-b56d-ba77e797e6c1}, !- Zone Air Exhaust Port List
  {bf1d1a51-9ef0-49dd-995f-55cdec617a38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e638d3c7-0dd5-42d0-b2e2-b2de3141affa}, !- Handle
  Node 208,                               !- Name
  {bf1d1a51-9ef0-49dd-995f-55cdec617a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf1d1a51-9ef0-49dd-995f-55cdec617a38}, !- Handle
  {0fe6edc1-8cbc-4ec1-9c5c-87dc0b25be9e}, !- Name
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}, !- Source Object
  11,                                     !- Outlet Port
  {e638d3c7-0dd5-42d0-b2e2-b2de3141affa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cdae8cc-2896-4ae6-8458-9f10a262c919}, !- Handle
  Port List 415,                          !- Name
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}; !- HVAC Component

OS:PortList,
  {793e54be-9472-41fc-b56d-ba77e797e6c1}, !- Handle
  Port List 416,                          !- Name
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}; !- HVAC Component

OS:Sizing:Zone,
  {f5e00699-7038-42d8-9964-929005aa455d}, !- Handle
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4cb1e9c-8725-4f52-a856-aab8954cfd29}, !- Handle
  Zone HVAC Equipment List 208,           !- Name
  {4fdf35ad-2e76-499a-8a47-bb0befcf6d85}; !- Thermal Zone

OS:ThermalZone,
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}, !- Handle
  Thermal Zone 209,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23e32068-8ff7-4b7c-8831-2d2f946329f6}, !- Zone Air Inlet Port List
  {f200521c-5551-4848-bc01-828a5650bbc6}, !- Zone Air Exhaust Port List
  {867aa495-59c9-402f-84e0-70e11fc011b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b4b91c3-d112-4ecc-a9a8-d89a11470ae5}, !- Handle
  Node 209,                               !- Name
  {867aa495-59c9-402f-84e0-70e11fc011b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {867aa495-59c9-402f-84e0-70e11fc011b2}, !- Handle
  {913f0934-9762-45bf-a625-9589705bedbf}, !- Name
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}, !- Source Object
  11,                                     !- Outlet Port
  {3b4b91c3-d112-4ecc-a9a8-d89a11470ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23e32068-8ff7-4b7c-8831-2d2f946329f6}, !- Handle
  Port List 417,                          !- Name
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}; !- HVAC Component

OS:PortList,
  {f200521c-5551-4848-bc01-828a5650bbc6}, !- Handle
  Port List 418,                          !- Name
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}; !- HVAC Component

OS:Sizing:Zone,
  {87817366-73be-4edf-a2f1-75ceca1521ba}, !- Handle
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e97f61c2-d8fa-4d19-86cd-7179ca359d96}, !- Handle
  Zone HVAC Equipment List 209,           !- Name
  {a3035439-fe7f-4385-8e0d-24dc33d877f7}; !- Thermal Zone

OS:ThermalZone,
  {056d6a8f-f996-43c0-ac00-b19375dce76a}, !- Handle
  Thermal Zone 210,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d6783f1-eda9-4862-93bc-6d6ca78f6b83}, !- Zone Air Inlet Port List
  {697d575c-1072-4f60-8a12-287aa4e24e86}, !- Zone Air Exhaust Port List
  {eeb0fdcb-3a05-4e22-a397-108dbcd41114}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b82a962-ac52-4844-9789-dc65e18d62ed}, !- Handle
  Node 210,                               !- Name
  {eeb0fdcb-3a05-4e22-a397-108dbcd41114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeb0fdcb-3a05-4e22-a397-108dbcd41114}, !- Handle
  {556833d4-80a9-49f0-8884-6477df5e0464}, !- Name
  {056d6a8f-f996-43c0-ac00-b19375dce76a}, !- Source Object
  11,                                     !- Outlet Port
  {6b82a962-ac52-4844-9789-dc65e18d62ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d6783f1-eda9-4862-93bc-6d6ca78f6b83}, !- Handle
  Port List 419,                          !- Name
  {056d6a8f-f996-43c0-ac00-b19375dce76a}; !- HVAC Component

OS:PortList,
  {697d575c-1072-4f60-8a12-287aa4e24e86}, !- Handle
  Port List 420,                          !- Name
  {056d6a8f-f996-43c0-ac00-b19375dce76a}; !- HVAC Component

OS:Sizing:Zone,
  {d0865397-21a1-4b22-b6d9-92d9e8fafb5b}, !- Handle
  {056d6a8f-f996-43c0-ac00-b19375dce76a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cde30938-c44c-49b1-a402-0a232577c087}, !- Handle
  Zone HVAC Equipment List 210,           !- Name
  {056d6a8f-f996-43c0-ac00-b19375dce76a}; !- Thermal Zone

OS:ThermalZone,
  {85cd4413-abf1-43de-b289-680f62437849}, !- Handle
  Thermal Zone 211,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bae1143c-8326-404e-8ca2-238ea60af94b}, !- Zone Air Inlet Port List
  {55db8687-12dd-49be-8c20-411a23c3eeae}, !- Zone Air Exhaust Port List
  {663a5d2c-f444-4aa5-b959-37b6dc7d3a70}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1044f00-1495-4363-9f51-9725bf1063ce}, !- Handle
  Node 211,                               !- Name
  {663a5d2c-f444-4aa5-b959-37b6dc7d3a70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {663a5d2c-f444-4aa5-b959-37b6dc7d3a70}, !- Handle
  {a8006bc0-27c1-4b48-aa5b-04539d83ff71}, !- Name
  {85cd4413-abf1-43de-b289-680f62437849}, !- Source Object
  11,                                     !- Outlet Port
  {f1044f00-1495-4363-9f51-9725bf1063ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bae1143c-8326-404e-8ca2-238ea60af94b}, !- Handle
  Port List 421,                          !- Name
  {85cd4413-abf1-43de-b289-680f62437849}; !- HVAC Component

OS:PortList,
  {55db8687-12dd-49be-8c20-411a23c3eeae}, !- Handle
  Port List 422,                          !- Name
  {85cd4413-abf1-43de-b289-680f62437849}; !- HVAC Component

OS:Sizing:Zone,
  {5d8ac6f0-581f-4caa-bde1-701a196b16db}, !- Handle
  {85cd4413-abf1-43de-b289-680f62437849}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb4ee86d-765c-4950-8978-c87fae77e5b6}, !- Handle
  Zone HVAC Equipment List 211,           !- Name
  {85cd4413-abf1-43de-b289-680f62437849}; !- Thermal Zone

OS:ThermalZone,
  {9db255ea-011c-4c71-8c91-f9e215a68791}, !- Handle
  Thermal Zone 212,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f7305bc-79a3-4bbb-bffb-48295038bac6}, !- Zone Air Inlet Port List
  {53f9bc18-f0d9-4fde-b6d3-532388b1eff3}, !- Zone Air Exhaust Port List
  {84c765ae-b868-4d63-8468-41badf804340}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2397270a-f34b-4afb-9061-7f0d34d424c5}, !- Handle
  Node 212,                               !- Name
  {84c765ae-b868-4d63-8468-41badf804340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84c765ae-b868-4d63-8468-41badf804340}, !- Handle
  {a26cc3f3-477c-47e6-8e87-f932dfa559da}, !- Name
  {9db255ea-011c-4c71-8c91-f9e215a68791}, !- Source Object
  11,                                     !- Outlet Port
  {2397270a-f34b-4afb-9061-7f0d34d424c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f7305bc-79a3-4bbb-bffb-48295038bac6}, !- Handle
  Port List 423,                          !- Name
  {9db255ea-011c-4c71-8c91-f9e215a68791}; !- HVAC Component

OS:PortList,
  {53f9bc18-f0d9-4fde-b6d3-532388b1eff3}, !- Handle
  Port List 424,                          !- Name
  {9db255ea-011c-4c71-8c91-f9e215a68791}; !- HVAC Component

OS:Sizing:Zone,
  {4e1e5872-bbbb-4244-937d-5e477a6add74}, !- Handle
  {9db255ea-011c-4c71-8c91-f9e215a68791}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be5906bf-a9e7-4217-a799-91b60cfaa9c6}, !- Handle
  Zone HVAC Equipment List 212,           !- Name
  {9db255ea-011c-4c71-8c91-f9e215a68791}; !- Thermal Zone

OS:ThermalZone,
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}, !- Handle
  Thermal Zone 213,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63690043-a8b2-46ca-b636-e373e511488f}, !- Zone Air Inlet Port List
  {2c927676-63fa-4bbd-bb42-48a5f065a299}, !- Zone Air Exhaust Port List
  {76ac04cf-897c-4fbd-9088-caf3a33c7899}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08fc1369-1e11-4f69-aba0-690a6831069b}, !- Handle
  Node 213,                               !- Name
  {76ac04cf-897c-4fbd-9088-caf3a33c7899}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76ac04cf-897c-4fbd-9088-caf3a33c7899}, !- Handle
  {09586f7b-5174-483d-833d-dc354b52b032}, !- Name
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}, !- Source Object
  11,                                     !- Outlet Port
  {08fc1369-1e11-4f69-aba0-690a6831069b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63690043-a8b2-46ca-b636-e373e511488f}, !- Handle
  Port List 425,                          !- Name
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}; !- HVAC Component

OS:PortList,
  {2c927676-63fa-4bbd-bb42-48a5f065a299}, !- Handle
  Port List 426,                          !- Name
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}; !- HVAC Component

OS:Sizing:Zone,
  {a7d88ec0-1074-4e3a-8c8e-8b67876e6443}, !- Handle
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93a77d2b-dbcd-4b44-b766-ef731e911434}, !- Handle
  Zone HVAC Equipment List 213,           !- Name
  {78999e15-f1f1-4dca-bd82-8f5ae701c3ef}; !- Thermal Zone

OS:ThermalZone,
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}, !- Handle
  Thermal Zone 214,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d842ef6-07d8-4ecb-9d3d-6c54ed471e7f}, !- Zone Air Inlet Port List
  {105ffea9-a772-47e7-a630-7be846272133}, !- Zone Air Exhaust Port List
  {2b4b0c19-351b-4b1e-b801-3ee78cf0f8cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81613250-c3eb-47a6-aea8-11e4f800ec9d}, !- Handle
  Node 214,                               !- Name
  {2b4b0c19-351b-4b1e-b801-3ee78cf0f8cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b4b0c19-351b-4b1e-b801-3ee78cf0f8cd}, !- Handle
  {f7311592-a68a-42de-aa80-d650b8a4da4f}, !- Name
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}, !- Source Object
  11,                                     !- Outlet Port
  {81613250-c3eb-47a6-aea8-11e4f800ec9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d842ef6-07d8-4ecb-9d3d-6c54ed471e7f}, !- Handle
  Port List 427,                          !- Name
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}; !- HVAC Component

OS:PortList,
  {105ffea9-a772-47e7-a630-7be846272133}, !- Handle
  Port List 428,                          !- Name
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}; !- HVAC Component

OS:Sizing:Zone,
  {44a84514-7602-49e2-9f22-3516d7d1ec66}, !- Handle
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1485139-888f-431b-9baf-50d3e32f0760}, !- Handle
  Zone HVAC Equipment List 214,           !- Name
  {67f3ca55-b29c-469d-921c-997fb6ec93ce}; !- Thermal Zone

OS:ThermalZone,
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}, !- Handle
  Thermal Zone 215,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7f80854-0651-4bd0-ad5e-e456336d1332}, !- Zone Air Inlet Port List
  {8e8f18af-1c2e-4b38-b011-badb98a3e3d0}, !- Zone Air Exhaust Port List
  {14049ddd-3f45-4db2-a33c-4f06c58494d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce9d4b5a-aa93-4c54-b6ef-24e73c57b067}, !- Handle
  Node 215,                               !- Name
  {14049ddd-3f45-4db2-a33c-4f06c58494d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14049ddd-3f45-4db2-a33c-4f06c58494d6}, !- Handle
  {4828ad05-467a-4749-86b5-89cbc6b685be}, !- Name
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}, !- Source Object
  11,                                     !- Outlet Port
  {ce9d4b5a-aa93-4c54-b6ef-24e73c57b067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7f80854-0651-4bd0-ad5e-e456336d1332}, !- Handle
  Port List 429,                          !- Name
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}; !- HVAC Component

OS:PortList,
  {8e8f18af-1c2e-4b38-b011-badb98a3e3d0}, !- Handle
  Port List 430,                          !- Name
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}; !- HVAC Component

OS:Sizing:Zone,
  {6fce6ef1-5f69-4d65-be8e-0ae19413a0d5}, !- Handle
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a3d22eb-44ba-41df-9fb8-8ab0da9da2d4}, !- Handle
  Zone HVAC Equipment List 215,           !- Name
  {662d3d74-f1dc-4d3e-ba5b-9ed2ca51d581}; !- Thermal Zone

OS:ThermalZone,
  {a5cf42a7-d259-494c-800a-2b9180c03893}, !- Handle
  Thermal Zone 216,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c084b14-86da-41a1-8a85-fbda173af37f}, !- Zone Air Inlet Port List
  {14798049-3d6c-43e7-be01-8b3fb4ab0aae}, !- Zone Air Exhaust Port List
  {1f4dc2b8-d75e-4eb7-913a-f2d93f527379}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a5cdaef-f4c1-4709-8808-42436017d0ce}, !- Handle
  Node 216,                               !- Name
  {1f4dc2b8-d75e-4eb7-913a-f2d93f527379}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f4dc2b8-d75e-4eb7-913a-f2d93f527379}, !- Handle
  {0b0d897a-d0bb-4aca-b19a-a07ffd8c536a}, !- Name
  {a5cf42a7-d259-494c-800a-2b9180c03893}, !- Source Object
  11,                                     !- Outlet Port
  {8a5cdaef-f4c1-4709-8808-42436017d0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c084b14-86da-41a1-8a85-fbda173af37f}, !- Handle
  Port List 431,                          !- Name
  {a5cf42a7-d259-494c-800a-2b9180c03893}; !- HVAC Component

OS:PortList,
  {14798049-3d6c-43e7-be01-8b3fb4ab0aae}, !- Handle
  Port List 432,                          !- Name
  {a5cf42a7-d259-494c-800a-2b9180c03893}; !- HVAC Component

OS:Sizing:Zone,
  {9f9dae14-dfba-4aa5-80e9-9db81fa12563}, !- Handle
  {a5cf42a7-d259-494c-800a-2b9180c03893}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a16fa904-35a6-4349-8b00-4e6de6fa9349}, !- Handle
  Zone HVAC Equipment List 216,           !- Name
  {a5cf42a7-d259-494c-800a-2b9180c03893}; !- Thermal Zone

OS:ThermalZone,
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}, !- Handle
  Thermal Zone 217,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59ce9eb3-aca5-4bc2-864e-a57f1dd60648}, !- Zone Air Inlet Port List
  {e9156eb2-d9ef-4549-ad05-54acf352caf5}, !- Zone Air Exhaust Port List
  {c7978f66-731e-4079-a416-481749d144be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18556f84-09c2-4d5c-a121-ec72e99e4418}, !- Handle
  Node 217,                               !- Name
  {c7978f66-731e-4079-a416-481749d144be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7978f66-731e-4079-a416-481749d144be}, !- Handle
  {284614a3-ac9b-45bd-a586-045dffaf28eb}, !- Name
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}, !- Source Object
  11,                                     !- Outlet Port
  {18556f84-09c2-4d5c-a121-ec72e99e4418}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59ce9eb3-aca5-4bc2-864e-a57f1dd60648}, !- Handle
  Port List 433,                          !- Name
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}; !- HVAC Component

OS:PortList,
  {e9156eb2-d9ef-4549-ad05-54acf352caf5}, !- Handle
  Port List 434,                          !- Name
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}; !- HVAC Component

OS:Sizing:Zone,
  {5d5798ed-898a-4011-9eea-7c63f15495a0}, !- Handle
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {52240dab-fb7a-4cde-bbe7-0d1066d48b93}, !- Handle
  Zone HVAC Equipment List 217,           !- Name
  {a8ec2731-e2fe-458f-bbfe-ea0a2ffe40f4}; !- Thermal Zone

OS:ThermalZone,
  {65261185-1f83-4249-8206-ad62dd7f29b0}, !- Handle
  Thermal Zone 218,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eebb6e4-cc78-489a-9b74-a9c4c068aa54}, !- Zone Air Inlet Port List
  {6045bdc9-155a-45ac-bca7-e299a17dc62e}, !- Zone Air Exhaust Port List
  {6ea000c7-5328-4efc-91cb-c0b8f5a1678f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7446c752-8ff3-47c4-bdb6-ddb17ca96a65}, !- Handle
  Node 218,                               !- Name
  {6ea000c7-5328-4efc-91cb-c0b8f5a1678f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ea000c7-5328-4efc-91cb-c0b8f5a1678f}, !- Handle
  {b6e0d6c3-2aa7-431e-8e85-f948ead2859e}, !- Name
  {65261185-1f83-4249-8206-ad62dd7f29b0}, !- Source Object
  11,                                     !- Outlet Port
  {7446c752-8ff3-47c4-bdb6-ddb17ca96a65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eebb6e4-cc78-489a-9b74-a9c4c068aa54}, !- Handle
  Port List 435,                          !- Name
  {65261185-1f83-4249-8206-ad62dd7f29b0}; !- HVAC Component

OS:PortList,
  {6045bdc9-155a-45ac-bca7-e299a17dc62e}, !- Handle
  Port List 436,                          !- Name
  {65261185-1f83-4249-8206-ad62dd7f29b0}; !- HVAC Component

OS:Sizing:Zone,
  {79e3fc8d-699d-44a7-8ece-f2a1075fc9a5}, !- Handle
  {65261185-1f83-4249-8206-ad62dd7f29b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {642e2827-8b3e-4075-affc-0232e54b45b9}, !- Handle
  Zone HVAC Equipment List 218,           !- Name
  {65261185-1f83-4249-8206-ad62dd7f29b0}; !- Thermal Zone

OS:ThermalZone,
  {1d27885d-3102-448d-83c1-f5d1371a5cef}, !- Handle
  Thermal Zone 219,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98959da9-3d78-4d9c-b8c7-5aa4fa8c78ea}, !- Zone Air Inlet Port List
  {a133aa2c-b0e3-4ceb-b945-e34fc90e0587}, !- Zone Air Exhaust Port List
  {c5e53195-9bba-41fd-b5ed-ea81c1a2843b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7b0cb5c-b620-485e-a468-05070d53f3fd}, !- Handle
  Node 219,                               !- Name
  {c5e53195-9bba-41fd-b5ed-ea81c1a2843b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5e53195-9bba-41fd-b5ed-ea81c1a2843b}, !- Handle
  {e5b48e27-33a6-495e-bcec-642ebd212b0b}, !- Name
  {1d27885d-3102-448d-83c1-f5d1371a5cef}, !- Source Object
  11,                                     !- Outlet Port
  {c7b0cb5c-b620-485e-a468-05070d53f3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98959da9-3d78-4d9c-b8c7-5aa4fa8c78ea}, !- Handle
  Port List 437,                          !- Name
  {1d27885d-3102-448d-83c1-f5d1371a5cef}; !- HVAC Component

OS:PortList,
  {a133aa2c-b0e3-4ceb-b945-e34fc90e0587}, !- Handle
  Port List 438,                          !- Name
  {1d27885d-3102-448d-83c1-f5d1371a5cef}; !- HVAC Component

OS:Sizing:Zone,
  {9082a67e-e868-4c4d-ac52-eaa9116fad04}, !- Handle
  {1d27885d-3102-448d-83c1-f5d1371a5cef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c364271-6efb-4e1a-9324-f0dd1a8973b5}, !- Handle
  Zone HVAC Equipment List 219,           !- Name
  {1d27885d-3102-448d-83c1-f5d1371a5cef}; !- Thermal Zone

OS:ThermalZone,
  {2911ee18-659a-4bbb-85b2-614c5f881947}, !- Handle
  Thermal Zone 220,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ea8e019-112c-4bbe-8ef6-2a500fdbfa59}, !- Zone Air Inlet Port List
  {ffcee5b4-afe0-400c-ace1-af3597f2e3ed}, !- Zone Air Exhaust Port List
  {1dd43d84-06ec-4839-ae25-8fdcd798c5c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d70414cd-efc6-4624-a494-fb139b5101b1}, !- Handle
  Node 220,                               !- Name
  {1dd43d84-06ec-4839-ae25-8fdcd798c5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dd43d84-06ec-4839-ae25-8fdcd798c5c7}, !- Handle
  {ea7bf3b4-1711-4059-9bbc-6531da445e4c}, !- Name
  {2911ee18-659a-4bbb-85b2-614c5f881947}, !- Source Object
  11,                                     !- Outlet Port
  {d70414cd-efc6-4624-a494-fb139b5101b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ea8e019-112c-4bbe-8ef6-2a500fdbfa59}, !- Handle
  Port List 439,                          !- Name
  {2911ee18-659a-4bbb-85b2-614c5f881947}; !- HVAC Component

OS:PortList,
  {ffcee5b4-afe0-400c-ace1-af3597f2e3ed}, !- Handle
  Port List 440,                          !- Name
  {2911ee18-659a-4bbb-85b2-614c5f881947}; !- HVAC Component

OS:Sizing:Zone,
  {4f7b202a-a92b-4d4e-baa0-9adb8af3c070}, !- Handle
  {2911ee18-659a-4bbb-85b2-614c5f881947}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd4ab7fa-9dff-41de-9f09-50327dc0a7b3}, !- Handle
  Zone HVAC Equipment List 220,           !- Name
  {2911ee18-659a-4bbb-85b2-614c5f881947}; !- Thermal Zone

OS:ThermalZone,
  {fd2beff6-2e1b-432d-9943-7539411772df}, !- Handle
  Thermal Zone 221,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16054b53-abf7-4bc1-bc5a-48a2194434da}, !- Zone Air Inlet Port List
  {8f1e0033-4405-42e3-ac27-66be487a6f97}, !- Zone Air Exhaust Port List
  {bc2d5d1a-c5a0-45b2-817b-f68d5dc03288}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e6fd9c7-4144-463c-adc4-fa462082f410}, !- Handle
  Node 221,                               !- Name
  {bc2d5d1a-c5a0-45b2-817b-f68d5dc03288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc2d5d1a-c5a0-45b2-817b-f68d5dc03288}, !- Handle
  {9cb34c73-fd42-4ccb-a059-86bd21188d25}, !- Name
  {fd2beff6-2e1b-432d-9943-7539411772df}, !- Source Object
  11,                                     !- Outlet Port
  {7e6fd9c7-4144-463c-adc4-fa462082f410}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16054b53-abf7-4bc1-bc5a-48a2194434da}, !- Handle
  Port List 441,                          !- Name
  {fd2beff6-2e1b-432d-9943-7539411772df}; !- HVAC Component

OS:PortList,
  {8f1e0033-4405-42e3-ac27-66be487a6f97}, !- Handle
  Port List 442,                          !- Name
  {fd2beff6-2e1b-432d-9943-7539411772df}; !- HVAC Component

OS:Sizing:Zone,
  {7a04d118-6f9c-4feb-a7ba-a61c0ac1e072}, !- Handle
  {fd2beff6-2e1b-432d-9943-7539411772df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef3e3084-2b81-45e9-9631-78bce020d1e6}, !- Handle
  Zone HVAC Equipment List 221,           !- Name
  {fd2beff6-2e1b-432d-9943-7539411772df}; !- Thermal Zone

OS:ThermalZone,
  {f868e926-fe08-4171-8fb7-6144dcf69de5}, !- Handle
  Thermal Zone 222,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c216de76-6023-43a0-a78b-e767e9f6c6b5}, !- Zone Air Inlet Port List
  {2dd4a769-581f-4fc1-bcbb-e368f3d8cb0f}, !- Zone Air Exhaust Port List
  {be812d37-e99c-4331-9e29-a7f0a2b77232}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76cee16e-d990-47cc-82cc-da149c1782d2}, !- Handle
  Node 222,                               !- Name
  {be812d37-e99c-4331-9e29-a7f0a2b77232}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be812d37-e99c-4331-9e29-a7f0a2b77232}, !- Handle
  {e6a8d59f-040f-461c-be3e-3d04e242fd32}, !- Name
  {f868e926-fe08-4171-8fb7-6144dcf69de5}, !- Source Object
  11,                                     !- Outlet Port
  {76cee16e-d990-47cc-82cc-da149c1782d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c216de76-6023-43a0-a78b-e767e9f6c6b5}, !- Handle
  Port List 443,                          !- Name
  {f868e926-fe08-4171-8fb7-6144dcf69de5}; !- HVAC Component

OS:PortList,
  {2dd4a769-581f-4fc1-bcbb-e368f3d8cb0f}, !- Handle
  Port List 444,                          !- Name
  {f868e926-fe08-4171-8fb7-6144dcf69de5}; !- HVAC Component

OS:Sizing:Zone,
  {3f543e24-a23f-4b33-a65a-f46d874cb69f}, !- Handle
  {f868e926-fe08-4171-8fb7-6144dcf69de5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {92c6805f-a977-4e92-9387-8ff0fe32d284}, !- Handle
  Zone HVAC Equipment List 222,           !- Name
  {f868e926-fe08-4171-8fb7-6144dcf69de5}; !- Thermal Zone

OS:ThermalZone,
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}, !- Handle
  Thermal Zone 223,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {242f1b36-fad6-4938-8372-46f91bcc79fd}, !- Zone Air Inlet Port List
  {6cbe14aa-08fc-4281-a50a-1c4695bdd25d}, !- Zone Air Exhaust Port List
  {0321aeb9-f6e7-4463-9cc6-8b934c0b511a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23b00590-93a2-4997-bdeb-3d80125dafe7}, !- Handle
  Node 223,                               !- Name
  {0321aeb9-f6e7-4463-9cc6-8b934c0b511a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0321aeb9-f6e7-4463-9cc6-8b934c0b511a}, !- Handle
  {9b30ea21-9662-4013-9d4c-70b5115c7b0a}, !- Name
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}, !- Source Object
  11,                                     !- Outlet Port
  {23b00590-93a2-4997-bdeb-3d80125dafe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {242f1b36-fad6-4938-8372-46f91bcc79fd}, !- Handle
  Port List 445,                          !- Name
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}; !- HVAC Component

OS:PortList,
  {6cbe14aa-08fc-4281-a50a-1c4695bdd25d}, !- Handle
  Port List 446,                          !- Name
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}; !- HVAC Component

OS:Sizing:Zone,
  {97004389-602f-427a-b6d2-280190bd5354}, !- Handle
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04dc46b5-e46d-4031-81b2-1d207b1fd2da}, !- Handle
  Zone HVAC Equipment List 223,           !- Name
  {82f3d597-cd9e-4b8e-b12e-f92136d5d4f7}; !- Thermal Zone

OS:ThermalZone,
  {82c81263-2759-4034-aba1-f901e862330d}, !- Handle
  Thermal Zone 224,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2862612-0466-4bbd-a678-dd6a11e01565}, !- Zone Air Inlet Port List
  {7496ec1d-28a1-472e-ba08-f215007abbaa}, !- Zone Air Exhaust Port List
  {ab674cb2-03ac-458c-87b8-a5ddcf3a10ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65185e0d-bce4-4e65-9aef-468454f45cb4}, !- Handle
  Node 224,                               !- Name
  {ab674cb2-03ac-458c-87b8-a5ddcf3a10ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab674cb2-03ac-458c-87b8-a5ddcf3a10ca}, !- Handle
  {4cf2364e-db59-4335-ad10-5baf1ceefe0c}, !- Name
  {82c81263-2759-4034-aba1-f901e862330d}, !- Source Object
  11,                                     !- Outlet Port
  {65185e0d-bce4-4e65-9aef-468454f45cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2862612-0466-4bbd-a678-dd6a11e01565}, !- Handle
  Port List 447,                          !- Name
  {82c81263-2759-4034-aba1-f901e862330d}; !- HVAC Component

OS:PortList,
  {7496ec1d-28a1-472e-ba08-f215007abbaa}, !- Handle
  Port List 448,                          !- Name
  {82c81263-2759-4034-aba1-f901e862330d}; !- HVAC Component

OS:Sizing:Zone,
  {cb3d192c-38e2-41ce-81ff-75fba56116ec}, !- Handle
  {82c81263-2759-4034-aba1-f901e862330d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2a3940b-7cc7-4aae-a078-7f25148f2297}, !- Handle
  Zone HVAC Equipment List 224,           !- Name
  {82c81263-2759-4034-aba1-f901e862330d}; !- Thermal Zone

OS:ThermalZone,
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}, !- Handle
  Thermal Zone 225,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76ea562f-87c5-4fcd-913c-4cce66675936}, !- Zone Air Inlet Port List
  {6f5aafa5-3a6e-4dde-a7a4-7beb56497dc2}, !- Zone Air Exhaust Port List
  {fc17048a-3ef1-4f3c-809f-a1e0fbe70b39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a8a54e9-12c3-4c8d-a44e-55da2173a812}, !- Handle
  Node 225,                               !- Name
  {fc17048a-3ef1-4f3c-809f-a1e0fbe70b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc17048a-3ef1-4f3c-809f-a1e0fbe70b39}, !- Handle
  {058f00d7-168b-4d4b-b2b5-d9d9f9e2323f}, !- Name
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}, !- Source Object
  11,                                     !- Outlet Port
  {8a8a54e9-12c3-4c8d-a44e-55da2173a812}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76ea562f-87c5-4fcd-913c-4cce66675936}, !- Handle
  Port List 449,                          !- Name
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}; !- HVAC Component

OS:PortList,
  {6f5aafa5-3a6e-4dde-a7a4-7beb56497dc2}, !- Handle
  Port List 450,                          !- Name
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}; !- HVAC Component

OS:Sizing:Zone,
  {4773b672-0647-45cc-a581-4a6702a90a8a}, !- Handle
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48f1879c-e4e3-43db-8bd1-c52810b13742}, !- Handle
  Zone HVAC Equipment List 225,           !- Name
  {bfd76d01-68cb-4bd7-97be-7c5d3002582c}; !- Thermal Zone

OS:ThermalZone,
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}, !- Handle
  Thermal Zone 226,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a746588-86ff-472a-9283-3634bcd68fe5}, !- Zone Air Inlet Port List
  {1ea40b8c-ea49-43f4-9c19-91fa45fd4e39}, !- Zone Air Exhaust Port List
  {cb81649d-5863-4dfc-a68a-7c4b824a1580}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42baa47a-f991-4a9b-8924-ed3a98544f9b}, !- Handle
  Node 226,                               !- Name
  {cb81649d-5863-4dfc-a68a-7c4b824a1580}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb81649d-5863-4dfc-a68a-7c4b824a1580}, !- Handle
  {4c61ce47-deab-4755-8e30-6b1d248c5518}, !- Name
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}, !- Source Object
  11,                                     !- Outlet Port
  {42baa47a-f991-4a9b-8924-ed3a98544f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a746588-86ff-472a-9283-3634bcd68fe5}, !- Handle
  Port List 451,                          !- Name
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}; !- HVAC Component

OS:PortList,
  {1ea40b8c-ea49-43f4-9c19-91fa45fd4e39}, !- Handle
  Port List 452,                          !- Name
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}; !- HVAC Component

OS:Sizing:Zone,
  {a80cfe7d-9af7-4061-838b-d8106c047d4c}, !- Handle
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd532056-00fb-4b38-a534-b126136e4f92}, !- Handle
  Zone HVAC Equipment List 226,           !- Name
  {e1c665b6-deb2-4d18-bb5f-4170b123b44d}; !- Thermal Zone

OS:ThermalZone,
  {5258848f-40e0-42a6-bcb4-ce50df36d506}, !- Handle
  Thermal Zone 227,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ed1ccee-f71d-470b-b76a-15429622f596}, !- Zone Air Inlet Port List
  {16418365-b8ed-4fdb-9911-a9b776a0edd8}, !- Zone Air Exhaust Port List
  {30dc92a1-0025-47ce-b05f-2db76914dde2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8d1f5d9-c4ae-49ae-b829-98263e6d00bf}, !- Handle
  Node 227,                               !- Name
  {30dc92a1-0025-47ce-b05f-2db76914dde2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30dc92a1-0025-47ce-b05f-2db76914dde2}, !- Handle
  {2dfd634b-008d-4d69-8fb5-fc7f9cd0a7a9}, !- Name
  {5258848f-40e0-42a6-bcb4-ce50df36d506}, !- Source Object
  11,                                     !- Outlet Port
  {c8d1f5d9-c4ae-49ae-b829-98263e6d00bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ed1ccee-f71d-470b-b76a-15429622f596}, !- Handle
  Port List 453,                          !- Name
  {5258848f-40e0-42a6-bcb4-ce50df36d506}; !- HVAC Component

OS:PortList,
  {16418365-b8ed-4fdb-9911-a9b776a0edd8}, !- Handle
  Port List 454,                          !- Name
  {5258848f-40e0-42a6-bcb4-ce50df36d506}; !- HVAC Component

OS:Sizing:Zone,
  {ee11a54d-7296-4721-b72c-94ec55e9f9d7}, !- Handle
  {5258848f-40e0-42a6-bcb4-ce50df36d506}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d3954d7-bed5-4309-8c98-1edeb5655853}, !- Handle
  Zone HVAC Equipment List 227,           !- Name
  {5258848f-40e0-42a6-bcb4-ce50df36d506}; !- Thermal Zone

OS:ThermalZone,
  {01292513-3029-4079-93b2-7ec31685472c}, !- Handle
  Thermal Zone 228,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f78615b0-cec5-427b-917f-df7680beaef9}, !- Zone Air Inlet Port List
  {feeedb3c-5867-4162-9ebe-83c63815e9cd}, !- Zone Air Exhaust Port List
  {856261d3-b865-4cf9-ac2a-91551a9d767f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7d797be-6498-4509-a49f-9ebdd58f8664}, !- Handle
  Node 228,                               !- Name
  {856261d3-b865-4cf9-ac2a-91551a9d767f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {856261d3-b865-4cf9-ac2a-91551a9d767f}, !- Handle
  {dc98166a-35ab-46ba-894b-05f3e2dadcb4}, !- Name
  {01292513-3029-4079-93b2-7ec31685472c}, !- Source Object
  11,                                     !- Outlet Port
  {d7d797be-6498-4509-a49f-9ebdd58f8664}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f78615b0-cec5-427b-917f-df7680beaef9}, !- Handle
  Port List 455,                          !- Name
  {01292513-3029-4079-93b2-7ec31685472c}; !- HVAC Component

OS:PortList,
  {feeedb3c-5867-4162-9ebe-83c63815e9cd}, !- Handle
  Port List 456,                          !- Name
  {01292513-3029-4079-93b2-7ec31685472c}; !- HVAC Component

OS:Sizing:Zone,
  {9c9b1a7f-68f8-42f5-bc20-04f65cbe8050}, !- Handle
  {01292513-3029-4079-93b2-7ec31685472c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d347bbeb-d807-46d4-9370-cd5aa0232329}, !- Handle
  Zone HVAC Equipment List 228,           !- Name
  {01292513-3029-4079-93b2-7ec31685472c}; !- Thermal Zone

OS:ThermalZone,
  {56302f98-ba57-4e66-b400-532add071ee0}, !- Handle
  Thermal Zone 229,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c620602-5a7b-4934-91ee-c8928a6e0d56}, !- Zone Air Inlet Port List
  {f4e51229-d8f0-475d-b850-96eecb54d8c5}, !- Zone Air Exhaust Port List
  {eb7bd1d8-bab6-4f49-865a-184fea6f4a9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdebe638-712c-4257-8491-cd8b3d9f8535}, !- Handle
  Node 229,                               !- Name
  {eb7bd1d8-bab6-4f49-865a-184fea6f4a9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb7bd1d8-bab6-4f49-865a-184fea6f4a9f}, !- Handle
  {baae8026-9a48-4a15-8fcb-de618fb56eca}, !- Name
  {56302f98-ba57-4e66-b400-532add071ee0}, !- Source Object
  11,                                     !- Outlet Port
  {fdebe638-712c-4257-8491-cd8b3d9f8535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c620602-5a7b-4934-91ee-c8928a6e0d56}, !- Handle
  Port List 457,                          !- Name
  {56302f98-ba57-4e66-b400-532add071ee0}; !- HVAC Component

OS:PortList,
  {f4e51229-d8f0-475d-b850-96eecb54d8c5}, !- Handle
  Port List 458,                          !- Name
  {56302f98-ba57-4e66-b400-532add071ee0}; !- HVAC Component

OS:Sizing:Zone,
  {1bd7706f-9297-417f-90c8-ecc5c0340fe1}, !- Handle
  {56302f98-ba57-4e66-b400-532add071ee0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e055f6c7-b336-493a-881d-1cf1cf2e143a}, !- Handle
  Zone HVAC Equipment List 229,           !- Name
  {56302f98-ba57-4e66-b400-532add071ee0}; !- Thermal Zone

OS:ThermalZone,
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}, !- Handle
  Thermal Zone 230,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80f8bef4-1c43-4594-a479-972a9c413360}, !- Zone Air Inlet Port List
  {7cd1c658-ab29-403d-ade6-75e17505652a}, !- Zone Air Exhaust Port List
  {d672bc54-1e17-4842-aac1-b409091019b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccff79d7-fa16-4846-a2d0-aaf60b222c24}, !- Handle
  Node 230,                               !- Name
  {d672bc54-1e17-4842-aac1-b409091019b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d672bc54-1e17-4842-aac1-b409091019b7}, !- Handle
  {25f34992-b7ac-45be-a898-2262494ef8a3}, !- Name
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}, !- Source Object
  11,                                     !- Outlet Port
  {ccff79d7-fa16-4846-a2d0-aaf60b222c24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80f8bef4-1c43-4594-a479-972a9c413360}, !- Handle
  Port List 459,                          !- Name
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}; !- HVAC Component

OS:PortList,
  {7cd1c658-ab29-403d-ade6-75e17505652a}, !- Handle
  Port List 460,                          !- Name
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}; !- HVAC Component

OS:Sizing:Zone,
  {d9f2a8de-e535-4c67-afa3-90747edb4f1a}, !- Handle
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57d26c94-4754-4d03-88b9-ebb0e642a8c8}, !- Handle
  Zone HVAC Equipment List 230,           !- Name
  {f7bbd74c-26e9-479c-9c97-33735761d7c1}; !- Thermal Zone

OS:ThermalZone,
  {87a3faf3-eef3-4378-9a75-6ac16e404958}, !- Handle
  Thermal Zone 231,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {042bf6e2-3311-4cd4-880b-be31cefef20e}, !- Zone Air Inlet Port List
  {07421fe2-bba2-43fc-9a13-079e48426d48}, !- Zone Air Exhaust Port List
  {05f83e76-98ec-43b9-8c08-7b959f0e9c84}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f4413ad-08c2-4625-bc5c-7f3a508f1ca0}, !- Handle
  Node 231,                               !- Name
  {05f83e76-98ec-43b9-8c08-7b959f0e9c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05f83e76-98ec-43b9-8c08-7b959f0e9c84}, !- Handle
  {dd9593de-7deb-457d-9524-e933f8968455}, !- Name
  {87a3faf3-eef3-4378-9a75-6ac16e404958}, !- Source Object
  11,                                     !- Outlet Port
  {8f4413ad-08c2-4625-bc5c-7f3a508f1ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {042bf6e2-3311-4cd4-880b-be31cefef20e}, !- Handle
  Port List 461,                          !- Name
  {87a3faf3-eef3-4378-9a75-6ac16e404958}; !- HVAC Component

OS:PortList,
  {07421fe2-bba2-43fc-9a13-079e48426d48}, !- Handle
  Port List 462,                          !- Name
  {87a3faf3-eef3-4378-9a75-6ac16e404958}; !- HVAC Component

OS:Sizing:Zone,
  {f7861a93-6670-42d6-ab4c-a2217823d8f1}, !- Handle
  {87a3faf3-eef3-4378-9a75-6ac16e404958}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cac4679e-62a0-41cd-b048-e775f273a9e4}, !- Handle
  Zone HVAC Equipment List 231,           !- Name
  {87a3faf3-eef3-4378-9a75-6ac16e404958}; !- Thermal Zone

OS:ThermalZone,
  {88582bbb-505e-41cd-87dc-a6baa794906e}, !- Handle
  Thermal Zone 232,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc20f60f-47da-4381-a911-eec30d76c879}, !- Zone Air Inlet Port List
  {66f3c723-a33e-4430-ad20-58cbf1a1eb4a}, !- Zone Air Exhaust Port List
  {b48a6290-1a15-4c07-80e6-fed7d7caa50d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8331ece4-6a93-4560-bb34-c9eedde48282}, !- Handle
  Node 232,                               !- Name
  {b48a6290-1a15-4c07-80e6-fed7d7caa50d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b48a6290-1a15-4c07-80e6-fed7d7caa50d}, !- Handle
  {7e7b5053-4270-4a00-bb1c-6af5997cc900}, !- Name
  {88582bbb-505e-41cd-87dc-a6baa794906e}, !- Source Object
  11,                                     !- Outlet Port
  {8331ece4-6a93-4560-bb34-c9eedde48282}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc20f60f-47da-4381-a911-eec30d76c879}, !- Handle
  Port List 463,                          !- Name
  {88582bbb-505e-41cd-87dc-a6baa794906e}; !- HVAC Component

OS:PortList,
  {66f3c723-a33e-4430-ad20-58cbf1a1eb4a}, !- Handle
  Port List 464,                          !- Name
  {88582bbb-505e-41cd-87dc-a6baa794906e}; !- HVAC Component

OS:Sizing:Zone,
  {b5ce7c9d-c015-4851-93de-cc22a851cea1}, !- Handle
  {88582bbb-505e-41cd-87dc-a6baa794906e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93e70e52-c315-416a-87cb-3f257f28a716}, !- Handle
  Zone HVAC Equipment List 232,           !- Name
  {88582bbb-505e-41cd-87dc-a6baa794906e}; !- Thermal Zone

OS:ThermalZone,
  {db19274e-7b87-4db6-afae-25c0530cb037}, !- Handle
  Thermal Zone 233,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {323afaa3-2db5-4ec6-8813-5fbeebe68ac2}, !- Zone Air Inlet Port List
  {abcaefd9-ed05-4f30-b3f2-726dae9cd4b9}, !- Zone Air Exhaust Port List
  {782a42d3-e473-459c-bdbe-34c06ba9a22c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {077149e5-40eb-49a3-9f08-e52eb12b34e6}, !- Handle
  Node 233,                               !- Name
  {782a42d3-e473-459c-bdbe-34c06ba9a22c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {782a42d3-e473-459c-bdbe-34c06ba9a22c}, !- Handle
  {882ebdb9-8d04-4fde-a28d-b47abf3910e4}, !- Name
  {db19274e-7b87-4db6-afae-25c0530cb037}, !- Source Object
  11,                                     !- Outlet Port
  {077149e5-40eb-49a3-9f08-e52eb12b34e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {323afaa3-2db5-4ec6-8813-5fbeebe68ac2}, !- Handle
  Port List 465,                          !- Name
  {db19274e-7b87-4db6-afae-25c0530cb037}; !- HVAC Component

OS:PortList,
  {abcaefd9-ed05-4f30-b3f2-726dae9cd4b9}, !- Handle
  Port List 466,                          !- Name
  {db19274e-7b87-4db6-afae-25c0530cb037}; !- HVAC Component

OS:Sizing:Zone,
  {4705e933-c5da-4d03-b330-e3eac22955bc}, !- Handle
  {db19274e-7b87-4db6-afae-25c0530cb037}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd3678b6-d3ac-4892-9bee-072a0a2b61e2}, !- Handle
  Zone HVAC Equipment List 233,           !- Name
  {db19274e-7b87-4db6-afae-25c0530cb037}; !- Thermal Zone

OS:ThermalZone,
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}, !- Handle
  Thermal Zone 234,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0826686a-30c2-4be4-8dd9-c459037ca4c0}, !- Zone Air Inlet Port List
  {0d20859f-8250-4157-8573-d95ec69193ed}, !- Zone Air Exhaust Port List
  {4a81c790-0ab8-43e8-a2f0-126fe28b229f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44f0c721-c02a-4703-93f9-579ed3c2ae28}, !- Handle
  Node 234,                               !- Name
  {4a81c790-0ab8-43e8-a2f0-126fe28b229f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a81c790-0ab8-43e8-a2f0-126fe28b229f}, !- Handle
  {6c15d380-78f1-4d44-b3a5-3cb8e0488878}, !- Name
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}, !- Source Object
  11,                                     !- Outlet Port
  {44f0c721-c02a-4703-93f9-579ed3c2ae28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0826686a-30c2-4be4-8dd9-c459037ca4c0}, !- Handle
  Port List 467,                          !- Name
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}; !- HVAC Component

OS:PortList,
  {0d20859f-8250-4157-8573-d95ec69193ed}, !- Handle
  Port List 468,                          !- Name
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}; !- HVAC Component

OS:Sizing:Zone,
  {1497e9de-01dd-49d6-ab1c-d5b198e4c1d1}, !- Handle
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58dc0729-d22d-48f9-8489-fd559520f8e7}, !- Handle
  Zone HVAC Equipment List 234,           !- Name
  {2f7a2913-2024-4f9a-b264-76de4b5f3618}; !- Thermal Zone

OS:ThermalZone,
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}, !- Handle
  Thermal Zone 235,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abf42355-0997-43e8-ab39-86a205a63bdb}, !- Zone Air Inlet Port List
  {a578a85c-6415-40e4-b820-62b745537407}, !- Zone Air Exhaust Port List
  {cb71103b-f159-43d0-b3f9-79d0e68f46a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {156c7a6e-4aba-457d-bc59-f6fc3ab6c1d1}, !- Handle
  Node 235,                               !- Name
  {cb71103b-f159-43d0-b3f9-79d0e68f46a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb71103b-f159-43d0-b3f9-79d0e68f46a9}, !- Handle
  {dfd26e0d-655b-4b98-9e91-b1d8060adb33}, !- Name
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}, !- Source Object
  11,                                     !- Outlet Port
  {156c7a6e-4aba-457d-bc59-f6fc3ab6c1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abf42355-0997-43e8-ab39-86a205a63bdb}, !- Handle
  Port List 469,                          !- Name
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}; !- HVAC Component

OS:PortList,
  {a578a85c-6415-40e4-b820-62b745537407}, !- Handle
  Port List 470,                          !- Name
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}; !- HVAC Component

OS:Sizing:Zone,
  {c1bf62ae-ed3c-411c-9227-b7fd03d4130f}, !- Handle
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ebd3577-3199-49cc-be95-6bf25defb17d}, !- Handle
  Zone HVAC Equipment List 235,           !- Name
  {e44bf2ed-7251-4b7d-b70b-de03a2ae19d2}; !- Thermal Zone

OS:ThermalZone,
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}, !- Handle
  Thermal Zone 236,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d2a112d-5d3a-4190-90a4-05f64ca6f7dc}, !- Zone Air Inlet Port List
  {1d458d14-14cb-4a77-ba4e-85f1ca82b6cd}, !- Zone Air Exhaust Port List
  {39245b83-db22-420d-9606-d1a1d4325675}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef75942e-2044-4ceb-a1d1-e629e3caff41}, !- Handle
  Node 236,                               !- Name
  {39245b83-db22-420d-9606-d1a1d4325675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39245b83-db22-420d-9606-d1a1d4325675}, !- Handle
  {f349951d-32fa-42a5-acad-0d71a1a2fd24}, !- Name
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}, !- Source Object
  11,                                     !- Outlet Port
  {ef75942e-2044-4ceb-a1d1-e629e3caff41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d2a112d-5d3a-4190-90a4-05f64ca6f7dc}, !- Handle
  Port List 471,                          !- Name
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}; !- HVAC Component

OS:PortList,
  {1d458d14-14cb-4a77-ba4e-85f1ca82b6cd}, !- Handle
  Port List 472,                          !- Name
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}; !- HVAC Component

OS:Sizing:Zone,
  {7cda8725-f35b-4986-8e58-3921d735f6b3}, !- Handle
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a00eb49-de71-45f8-a3d3-1d6588b4cee7}, !- Handle
  Zone HVAC Equipment List 236,           !- Name
  {b00a965e-dfbe-4e4e-8fdc-3faeec700093}; !- Thermal Zone

OS:ThermalZone,
  {612a25be-bd49-4259-a9be-45f22610aa1d}, !- Handle
  Thermal Zone 237,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03a9f42c-74d7-4884-a9a2-32367a1c538f}, !- Zone Air Inlet Port List
  {d4a8c191-a625-4092-8a44-20e21f3cb25c}, !- Zone Air Exhaust Port List
  {d299f23b-16e4-41aa-abc2-92fd81ea68bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749b10ac-6bf8-45c5-bf52-1de043565669}, !- Handle
  Node 237,                               !- Name
  {d299f23b-16e4-41aa-abc2-92fd81ea68bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d299f23b-16e4-41aa-abc2-92fd81ea68bd}, !- Handle
  {193a36d6-fcbd-45c2-bcdb-ced9ae56aea0}, !- Name
  {612a25be-bd49-4259-a9be-45f22610aa1d}, !- Source Object
  11,                                     !- Outlet Port
  {749b10ac-6bf8-45c5-bf52-1de043565669}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03a9f42c-74d7-4884-a9a2-32367a1c538f}, !- Handle
  Port List 473,                          !- Name
  {612a25be-bd49-4259-a9be-45f22610aa1d}; !- HVAC Component

OS:PortList,
  {d4a8c191-a625-4092-8a44-20e21f3cb25c}, !- Handle
  Port List 474,                          !- Name
  {612a25be-bd49-4259-a9be-45f22610aa1d}; !- HVAC Component

OS:Sizing:Zone,
  {44ce74de-3826-49db-ad8e-36470c5943f6}, !- Handle
  {612a25be-bd49-4259-a9be-45f22610aa1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4db705f7-f3d6-4c75-b838-689e54a4a59a}, !- Handle
  Zone HVAC Equipment List 237,           !- Name
  {612a25be-bd49-4259-a9be-45f22610aa1d}; !- Thermal Zone

OS:Space,
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Handle
  Roof 225,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {75168962-5908-4b7a-9e57-b2bae33ed80c}; !- Thermal Zone Name

OS:Surface,
  {3d175066-2589-4129-8218-2e502bc52f09}, !- Handle
  Surface 1495,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a383893a-7a69-429b-9d20-62202798a49c}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82d14a7-f1bf-49a9-8bca-3e864817283c}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7a98de-a8cf-44b8-948b-ce51bca02a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d9a469-3892-4321-ac20-bf09f2eba889}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adab3453-30b7-4347-bff7-4efd75437b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b9b561-78e0-4625-974e-521b7c83c365}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354cfceb-8e6f-4003-812f-dadf739b8c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad244f2c-3281-468b-8374-66b70dc9668f}, !- Handle
  Surface 1500,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc26b3c-529c-4106-88af-380a2207a66c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Handle
  Roof 226,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}; !- Thermal Zone Name

OS:Surface,
  {b0c6ff3c-7ccf-4865-b5a9-accffa7c6459}, !- Handle
  Surface 1501,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf11e06-04f9-46fc-8c89-cf6198b9557e}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9863bd09-77b5-4ae9-9753-06984397c282}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d112082d-3abb-47a8-bb3e-9514436a8404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ddfe3c-fb36-4426-9591-55df8ab26469}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a52e60d7-5f90-4ab5-a33c-20433fc046b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7a98de-a8cf-44b8-948b-ce51bca02a03}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82d14a7-f1bf-49a9-8bca-3e864817283c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e04880-535c-415b-91ad-ff893cfb82a9}, !- Handle
  Surface 1506,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7175a03-be9e-4994-8585-f087cb21442e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Handle
  Roof 227,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  330,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac6c8491-6ac0-4601-b15b-70494e113eca}; !- Thermal Zone Name

OS:Surface,
  {31c833a8-40b6-4939-b4c8-aea035a85222}, !- Handle
  Surface 1507,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1a4446-3ed5-4635-a81f-1a5442652044}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db426a5a-21f8-42b2-856d-3168796c8250}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692df89b-1643-4679-af23-29e0b325bc6d}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7677db89-f054-4b7b-8ac1-7c6e5c4485dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d112082d-3abb-47a8-bb3e-9514436a8404}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9863bd09-77b5-4ae9-9753-06984397c282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7083ad1a-0de6-4024-85be-2b4249f1d454}, !- Handle
  Surface 1512,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bfefc26-7832-4296-a421-63c79bce9a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Handle
  Roof 228,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}; !- Thermal Zone Name

OS:Surface,
  {addd4a0f-fc89-4a5d-b5cf-4ddf58a77ec3}, !- Handle
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adab3453-30b7-4347-bff7-4efd75437b68}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d9a469-3892-4321-ac20-bf09f2eba889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b964b479-90e1-4b52-a2ae-b1f0a556ae02}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007b4dbe-23b4-445d-b5b9-319cc46af9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402cf6dc-c066-4910-abbb-fdd06e7e7cf3}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abce15e1-33b8-413e-95d1-3cafa1710f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016e927a-4f3b-4123-90bd-fdfedca2ef26}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca22e033-7006-4048-9be9-51c6ccfdeb15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb76f41-0726-4819-9c26-2a6a7b83844a}, !- Handle
  Surface 1518,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c76cd537-9361-4e00-9bce-da992034dad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Handle
  Roof 229,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}; !- Thermal Zone Name

OS:Surface,
  {d090b237-790b-4f31-aeef-3a716caa9915}, !- Handle
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a52e60d7-5f90-4ab5-a33c-20433fc046b0}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ddfe3c-fb36-4426-9591-55df8ab26469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c274119c-5e5b-48d5-8de7-3f43ff8510b8}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f297d5f-4eb2-4e38-82b5-6a537f994786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa501380-5cd9-4904-acc0-556ef6d41d0b}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c875687-5025-4bde-bde9-cd98952f89d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007b4dbe-23b4-445d-b5b9-319cc46af9ca}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b964b479-90e1-4b52-a2ae-b1f0a556ae02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942b2b38-b03b-4e14-92b0-9791faa1df54}, !- Handle
  Surface 1524,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f40ec39-b97e-4b36-932d-dc291e112589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Handle
  Roof 230,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  300,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fd688a7-0512-4f6c-81c7-23836b791a44}; !- Thermal Zone Name

OS:Surface,
  {e910262f-c4c0-4b3a-8d2c-8cd905bd00ee}, !- Handle
  Surface 1525,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7677db89-f054-4b7b-8ac1-7c6e5c4485dc}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {692df89b-1643-4679-af23-29e0b325bc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d16308-48aa-4122-a91c-a3926bd3851e}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98456763-4232-4153-8c7f-4983ed27e359}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a06a18-7565-485e-9e6d-69ce70cf11ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f297d5f-4eb2-4e38-82b5-6a537f994786}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c274119c-5e5b-48d5-8de7-3f43ff8510b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7d8ebf-28a5-4859-9930-ad6d31c52b04}, !- Handle
  Surface 1530,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {970a3ecb-4ad8-40e7-a857-7d9ab57614ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Handle
  Roof 231,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}; !- Thermal Zone Name

OS:Surface,
  {dc4a7173-95ba-42f3-b7f6-9cebd322df44}, !- Handle
  Surface 1531,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abce15e1-33b8-413e-95d1-3cafa1710f48}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402cf6dc-c066-4910-abbb-fdd06e7e7cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4248d5c-c572-4964-90cd-dc4206dc2331}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe591cbc-8539-4602-ac90-47641de6452a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5b8a11-3330-47f6-9938-ea78417c0002}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a85f1b-9113-4f8a-8e60-a496c1ab00db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc518d5f-0eff-48bc-8be4-337030d1238d}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8d0968-2208-4b8e-88f3-169cf8b20dd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7938326-d662-4385-b7ec-e31c98009136}, !- Handle
  Surface 1536,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbeb73c9-ef2b-4c01-ba50-ed9f0bd4b935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Handle
  Roof 232,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4a9d40d-8055-43ff-af26-e1d24d401598}; !- Thermal Zone Name

OS:Surface,
  {5f18afe2-e343-4475-af86-54fd1c4351d7}, !- Handle
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c875687-5025-4bde-bde9-cd98952f89d7}, !- Handle
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa501380-5cd9-4904-acc0-556ef6d41d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f222140b-ac7a-4bc2-b5e0-700cbe0fea8a}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c363d815-ec09-4911-8157-09adaebadf6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a39c2ee-2e0e-4ee9-bf64-11f3a97896b2}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc66146d-53b1-4779-9c3b-4945b59915c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe591cbc-8539-4602-ac90-47641de6452a}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4248d5c-c572-4964-90cd-dc4206dc2331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9d098d-87ca-49e7-b1a4-d387715c8482}, !- Handle
  Surface 1542,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4337fc33-d8d8-4fc3-8bc5-58eb84a36639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Handle
  Roof 233,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  270,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54933cff-936d-442f-b33e-72412988b7f2}; !- Thermal Zone Name

OS:Surface,
  {bc26193a-5d93-4d18-a68d-5cdf9db5c037}, !- Handle
  Surface 1543,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a06a18-7565-485e-9e6d-69ce70cf11ec}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98456763-4232-4153-8c7f-4983ed27e359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3039e020-0828-43e3-982c-782d336f50fb}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d594740d-cc40-431b-860b-a2584b3d90d1}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6409a8f-e493-4df1-a04b-267b551e4499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c363d815-ec09-4911-8157-09adaebadf6e}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f222140b-ac7a-4bc2-b5e0-700cbe0fea8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276ec522-9203-46c2-bb36-fcc29f08c0b0}, !- Handle
  Surface 1548,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfe86fd1-dfbb-4719-b656-6be2bf88aedc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Handle
  Roof 234,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}; !- Thermal Zone Name

OS:Surface,
  {5d578906-b1f2-4c89-b20f-c9c779b3644f}, !- Handle
  Surface 1549,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a85f1b-9113-4f8a-8e60-a496c1ab00db}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5b8a11-3330-47f6-9938-ea78417c0002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1263873c-4a6e-41ec-8d2f-3517436730c9}, !- Handle
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1519e3e-cc88-42ad-9df4-eb154f87cc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da18c383-a454-435f-91e1-babf0e7250fd}, !- Handle
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd98b3f6-98f3-4235-ac03-48b0ddba5bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3341dae5-849e-426b-ad34-759a4695b95e}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {045da9ad-7e9f-4734-b679-3f7e704afbea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d47f23-8254-440f-852b-9f47bd504604}, !- Handle
  Surface 1554,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20dbdc31-c96d-4bf7-aab8-45d447d30925}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Handle
  Roof 235,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {82090a04-e16a-459e-9f1d-0b615dbaf576}; !- Thermal Zone Name

OS:Surface,
  {83e5f2f5-6275-45a9-8cfd-9c6b2cacdd8a}, !- Handle
  Surface 1555,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc66146d-53b1-4779-9c3b-4945b59915c8}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a39c2ee-2e0e-4ee9-bf64-11f3a97896b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13ac51f-2c1b-4b22-a02f-2d8ce84875a9}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d6afbf-2f78-40b1-9978-604441ecf5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac07f9e-c6a7-4818-bca2-4fd85778664d}, !- Handle
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d487efd2-22ec-4a2c-8f58-133ed6e369cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1519e3e-cc88-42ad-9df4-eb154f87cc74}, !- Handle
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1263873c-4a6e-41ec-8d2f-3517436730c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c409fea-8370-4d5c-a9e1-9b27abbcc464}, !- Handle
  Surface 1560,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f971c535-ff87-4e11-b40e-cff4f85c84e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Handle
  Roof 236,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  240,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}; !- Thermal Zone Name

OS:Surface,
  {87a9f534-28ce-4c39-99be-063168c1c357}, !- Handle
  Surface 1561,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6409a8f-e493-4df1-a04b-267b551e4499}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d594740d-cc40-431b-860b-a2584b3d90d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cb54a2-7a8a-4261-a138-3b5106b7934a}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584a0a77-2fe5-4431-8b4e-ea6a95800322}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90e040e-1877-462c-9c81-59d91c8e9d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d6afbf-2f78-40b1-9978-604441ecf5d2}, !- Handle
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f13ac51f-2c1b-4b22-a02f-2d8ce84875a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6efc8d3-6810-4644-a009-48e8d613763f}, !- Handle
  Surface 1566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82582854-407b-4b4b-8c0e-a5659486be2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Handle
  Roof 237,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48a2135b-5fc3-4a60-9687-63cb48afa870}; !- Thermal Zone Name

OS:Surface,
  {57b1d504-e511-48c1-998b-74bd2213fb40}, !- Handle
  Surface 1567,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd98b3f6-98f3-4235-ac03-48b0ddba5bfb}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da18c383-a454-435f-91e1-babf0e7250fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78d2bd5-556f-4eae-bad6-5ab662613c63}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62f5c9c-e14d-4893-b2fa-666db206d0d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e6d0f7-fb9a-47a1-b838-f878e13dd478}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ec046dd-1c62-4acf-9129-4ec8c03a5bc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50ad3f7-23f8-4736-9d99-1d29b2e9ef8f}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4acfc513-a08e-4e1b-a42b-25c4be252929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3ec65f-9514-410f-8653-448b457736fc}, !- Handle
  Surface 1572,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a49aec0-d5b2-4aed-b052-cd9532379c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Handle
  Roof 238,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}; !- Thermal Zone Name

OS:Surface,
  {b465184e-4ffd-47ac-a1ca-d0a371f5aa88}, !- Handle
  Surface 1573,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d487efd2-22ec-4a2c-8f58-133ed6e369cf}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac07f9e-c6a7-4818-bca2-4fd85778664d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a47e52-1b64-4791-b0a0-1d2256532768}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f44d6b-35f3-4af2-b672-5ad5313bf294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f6685e-1d5d-44db-8295-6d6a663fba61}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf26018-23d7-497f-966e-3d74ff5e64a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62f5c9c-e14d-4893-b2fa-666db206d0d4}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78d2bd5-556f-4eae-bad6-5ab662613c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae12eb8a-78b4-4a65-aba1-99100b09286d}, !- Handle
  Surface 1578,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c8aa8e4-79fe-4ccd-8ff3-ead5b895d565}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Handle
  Roof 239,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}; !- Thermal Zone Name

OS:Surface,
  {3afef0cf-0c67-400d-ab4d-a3b89ed7c348}, !- Handle
  Surface 1579,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90e040e-1877-462c-9c81-59d91c8e9d48}, !- Handle
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584a0a77-2fe5-4431-8b4e-ea6a95800322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8747533-7474-45f9-b497-970a900b2891}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2b1685-2aee-4a59-85ab-6331da04af17}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0bba76e-fff0-4fb5-b7bd-78b299e1d86f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f44d6b-35f3-4af2-b672-5ad5313bf294}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a47e52-1b64-4791-b0a0-1d2256532768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5af6987-eef0-4963-aade-85705ab782f4}, !- Handle
  Surface 1584,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7015fb3-69ae-47c6-b33a-80caf2c66f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Handle
  Roof 240,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}; !- Thermal Zone Name

OS:Surface,
  {7bb98096-1d8b-4bb4-91f6-cd6ab397c0f4}, !- Handle
  Surface 1585,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec046dd-1c62-4acf-9129-4ec8c03a5bc2}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e6d0f7-fb9a-47a1-b838-f878e13dd478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62607e2-7574-4182-b7c2-717085964d5e}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1477d071-5152-46e4-9e3e-6b4d8302c3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60dcf5a-b1b2-4597-9acc-54ce2c0d256e}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa47d159-98ed-4483-ae9d-606781b70c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290a5e04-bf55-4e35-a87b-98c51e0c233f}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970a9697-91c4-4884-b9c1-85805182e96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e248a1a-9298-4a6d-a66b-02671727b9f0}, !- Handle
  Surface 1590,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88677e40-68c3-4bfe-93a0-3d50cbd57468}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Handle
  Roof 241,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0070e182-0a75-472d-bfe0-b9a352d8662f}; !- Thermal Zone Name

OS:Surface,
  {4c90026f-da77-4888-8383-f61f0be19afb}, !- Handle
  Surface 1591,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf26018-23d7-497f-966e-3d74ff5e64a4}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f6685e-1d5d-44db-8295-6d6a663fba61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a185f74-6405-488e-9fb3-00db042345b1}, !- Handle
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff80aa04-a897-4678-9030-d21e22e3520c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e7feae-3679-459f-aa9d-45fad7ae1e3c}, !- Handle
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e2a97f-f9da-44ce-b07e-2111743cc37c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1477d071-5152-46e4-9e3e-6b4d8302c3b3}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62607e2-7574-4182-b7c2-717085964d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11bf773-9812-4358-a722-f3ce06be7dfc}, !- Handle
  Surface 1596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30446306-d008-4f9c-b8a8-8dd7608022c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Handle
  Roof 242,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {163c6177-49ca-43d6-8513-d68530905558}; !- Thermal Zone Name

OS:Surface,
  {dee6fda3-bc62-4986-ac1b-08e4b50df99c}, !- Handle
  Surface 1597,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0bba76e-fff0-4fb5-b7bd-78b299e1d86f}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2b1685-2aee-4a59-85ab-6331da04af17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15226925-ae0d-4919-abc8-049b635e2298}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfceb10e-495d-4302-bc42-7d3d9184b921}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa34370-c2bc-4580-a587-c213f148770a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff80aa04-a897-4678-9030-d21e22e3520c}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a185f74-6405-488e-9fb3-00db042345b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2000a3f4-c3df-45b7-b04f-d797d607639f}, !- Handle
  Surface 1602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b47c9a8a-ce1a-41d7-9887-0c8f461d8a3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Handle
  Roof 243,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eeaa09d8-544d-4303-b580-aad65559699b}; !- Thermal Zone Name

OS:Surface,
  {e595a0e4-3cee-44ea-8921-d9dd38eeb39a}, !- Handle
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa47d159-98ed-4483-ae9d-606781b70c27}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60dcf5a-b1b2-4597-9acc-54ce2c0d256e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05668887-1d02-406e-9ec3-0d1cde2d1451}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33fb8f3d-4dbf-431a-9246-76c3a5b49d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe41bc8-c833-4528-bfaa-f803776006de}, !- Handle
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4179e41-302b-4a94-9816-edfa56460be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b049dc-548a-48e9-88e4-a32d725e4ff3}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a9c5de-ea4d-4b74-ad79-8d040c0dcd9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e1bdeb-2ef7-4619-a507-2766b55b9d9b}, !- Handle
  Surface 1608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06af0f9d-b436-4d25-bd54-b1d3efe20ba6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Handle
  Roof 244,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {88e4eb50-4735-478a-9743-e771cafd688f}; !- Thermal Zone Name

OS:Surface,
  {88ec5ce7-b9d1-4f1b-a61d-bb08becc16d9}, !- Handle
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e2a97f-f9da-44ce-b07e-2111743cc37c}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e7feae-3679-459f-aa9d-45fad7ae1e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97b6b1d-f758-4f28-a43b-089bc37d5ca1}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9203f8-39e3-4dfe-9ca0-fcf725e532b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e8eefd-131f-4da2-9032-a737fef93cc8}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cb1121-3a4d-423c-97fd-92a3ac2f5a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fb8f3d-4dbf-431a-9246-76c3a5b49d1b}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05668887-1d02-406e-9ec3-0d1cde2d1451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4031e0-2580-480e-b783-0e9d32bd624c}, !- Handle
  Surface 1614,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3585a4d0-d9d3-49dc-b28d-b52db09ea5c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Handle
  Roof 245,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}; !- Thermal Zone Name

OS:Surface,
  {591ce905-9eaf-436e-b03d-0cab5558c8a3}, !- Handle
  Surface 1615,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa34370-c2bc-4580-a587-c213f148770a}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfceb10e-495d-4302-bc42-7d3d9184b921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8753ba-7afe-4c29-9836-e428015c6626}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39dcdb36-0235-43ab-82c2-e750635ce83f}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e546cbf-7656-4e8d-8ba6-c3fa93b9db56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9203f8-39e3-4dfe-9ca0-fcf725e532b8}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e97b6b1d-f758-4f28-a43b-089bc37d5ca1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e935cda-5048-46c7-bb4c-3411ab47ba85}, !- Handle
  Surface 1620,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be894c03-8b13-4088-9f9e-104e45e823fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Handle
  Roof 246,                               !- Name
  ,                                       !- Space Type Name
