  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {70e3257e-c151-4361-8967-960548ca2a58}; !- Thermal Zone Name

OS:Surface,
  {0205eb00-b81c-4d57-9f48-5ef5fde0b6f3}, !- Handle
  Surface 1621,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4179e41-302b-4a94-9816-edfa56460be0}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fe41bc8-c833-4528-bfaa-f803776006de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f917775c-6b49-4275-9bad-d0d6522ce161}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {711a8129-82d4-4284-adcb-fef8b0dbc962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7589b8-e9fc-4392-a597-a9b7d0025d1b}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480a01f2-e667-41d4-86ec-d0ceb56ca459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7b1910-f7fa-453b-b11f-424f2505e3d4}, !- Handle
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e059a42-9084-4b0e-aad5-802811138d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9960e69-c81a-4764-b98c-742138621b1f}, !- Handle
  Surface 1626,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a12aa387-d65a-4d3b-b5c4-959ed41ab598}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Handle
  Roof 247,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}; !- Thermal Zone Name

OS:Surface,
  {2c6f4556-2e98-488d-b4fd-46feb44ea052}, !- Handle
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cb1121-3a4d-423c-97fd-92a3ac2f5a41}, !- Handle
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78e8eefd-131f-4da2-9032-a737fef93cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4c26e7-5962-467e-99de-c6a478ade25a}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaea7160-a6dc-4152-be22-f20f2b816247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75c21dd-f32b-48bd-9bf3-60d2b7c918d4}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec68d601-f430-4124-b42f-47729fb7e8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711a8129-82d4-4284-adcb-fef8b0dbc962}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f917775c-6b49-4275-9bad-d0d6522ce161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092519e3-ea70-4694-b291-3fe9ce3afb88}, !- Handle
  Surface 1632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65951226-489b-421c-9b59-af72ea7aac73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Handle
  Roof 248,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}; !- Thermal Zone Name

OS:Surface,
  {3a30b3c1-ca74-4493-9f23-d125a4b57d63}, !- Handle
  Surface 1633,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e546cbf-7656-4e8d-8ba6-c3fa93b9db56}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39dcdb36-0235-43ab-82c2-e750635ce83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e886035-6700-482b-9449-3fce9c3e4199}, !- Handle
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cdcb33-677e-475a-916d-82266620a5a2}, !- Handle
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b0f69f-22d9-4156-9686-7693d2301f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaea7160-a6dc-4152-be22-f20f2b816247}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4c26e7-5962-467e-99de-c6a478ade25a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69448d31-b42f-401a-8218-cc51fd7c3acc}, !- Handle
  Surface 1638,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3253d3be-82b6-4805-a721-420112f666e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Handle
  Roof 249,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}; !- Thermal Zone Name

OS:Surface,
  {06a4c1c8-61c8-4be7-89b5-d36601fa0622}, !- Handle
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480a01f2-e667-41d4-86ec-d0ceb56ca459}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7589b8-e9fc-4392-a597-a9b7d0025d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c47400-a875-45c2-833c-802d1ed7536e}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ca196f-a846-446d-adfe-3d1fa2f47af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a5ff15-30cd-4bdc-99a2-3b3132926205}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c2bf57a-5e26-4529-b934-00925dde1c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31593486-bd41-4eac-af14-8bf83ad40f88}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc7575a-aaea-4e42-ad7b-9646028077a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8336d693-d4a6-41ad-b7bb-21107e3f3020}, !- Handle
  Surface 1644,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f807622-e566-424a-8abc-69cd2ecadb33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Handle
  Roof 250,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}; !- Thermal Zone Name

OS:Surface,
  {6112dcc0-fd02-4079-8b52-4cb4fb3ec699}, !- Handle
  Surface 1645,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec68d601-f430-4124-b42f-47729fb7e8ea}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75c21dd-f32b-48bd-9bf3-60d2b7c918d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705daddd-dc03-4ff1-adda-90b3f602d347}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4791eec5-3e93-4fa2-aeeb-7937f679dc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffef38b3-4d9f-46ec-af8f-15cc486dc398}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b786f8d-d41b-4474-903c-ad30686aae18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ca196f-a846-446d-adfe-3d1fa2f47af6}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c47400-a875-45c2-833c-802d1ed7536e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9879ccef-1d23-4af5-9f5d-1f826d5aacbc}, !- Handle
  Surface 1650,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c6e8476-28d6-4eee-b9c7-9422b8a7c654}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Handle
  Roof 251,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}; !- Thermal Zone Name

OS:Surface,
  {30c1705f-44dc-446c-b41e-25294a6da4f5}, !- Handle
  Surface 1651,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b0f69f-22d9-4156-9686-7693d2301f4e}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cdcb33-677e-475a-916d-82266620a5a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bac280-f216-416c-8188-3673457c2c02}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc08be0a-055c-455f-a24b-5481ea30f2dc}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece7c3ee-5f1e-41f5-a569-83c5e419df90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4791eec5-3e93-4fa2-aeeb-7937f679dc27}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705daddd-dc03-4ff1-adda-90b3f602d347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd93687-3af4-459d-88a6-4a70ddd2fe9d}, !- Handle
  Surface 1656,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47b8a046-d54a-4ae7-9c99-82e318be9774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Handle
  Roof 252,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}; !- Thermal Zone Name

OS:Surface,
  {7f918c5c-51a5-4f50-b0ef-90c05f3150af}, !- Handle
  Surface 1657,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2bf57a-5e26-4529-b934-00925dde1c50}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a5ff15-30cd-4bdc-99a2-3b3132926205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a37ecd8-9430-42e7-a436-8c06c5b1dc64}, !- Handle
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad48c01-a4f2-4d11-9fbb-d386630c4a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6cb1b3-bd90-4f41-bc86-5e185c9b6188}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aad626ac-5f26-4d08-b324-eef0021a5a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e629e8e3-cd58-4599-822f-b6784267acd0}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a2c730-4134-4b4e-af89-64a099e0dbd1}, !- Handle
  Surface 1662,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd30fe6e-8229-4869-a89d-60e45f4cc8c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Handle
  Roof 253,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}; !- Thermal Zone Name

OS:Surface,
  {9e48fca5-45a1-49e7-be78-9f00336441e1}, !- Handle
  Surface 1663,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b786f8d-d41b-4474-903c-ad30686aae18}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffef38b3-4d9f-46ec-af8f-15cc486dc398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433ad101-2a0b-4c7b-9670-07da2aa23223}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082f2d38-6ed8-4636-bb48-56a26d02242f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49dc4d7-16b8-4c36-83dd-4957d8e16665}, !- Handle
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409a300e-6d6d-4c13-9f2a-688e9b5c6eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad48c01-a4f2-4d11-9fbb-d386630c4a0e}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a37ecd8-9430-42e7-a436-8c06c5b1dc64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b9ae70-050e-4513-97d0-79ceed9ea6ae}, !- Handle
  Surface 1668,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a59a9028-2e1b-4dfb-8849-600fe9cdb502}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Handle
  Roof 254,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}; !- Thermal Zone Name

OS:Surface,
  {50b2bded-e818-4461-87d7-58c4f74c29f3}, !- Handle
  Surface 1669,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece7c3ee-5f1e-41f5-a569-83c5e419df90}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc08be0a-055c-455f-a24b-5481ea30f2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aa663d-899f-4a25-857f-26fff2f045d5}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be20add6-a2d4-4f9a-a48f-8f6a2035b7da}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13821f21-206a-4895-a207-c8c1ec11b18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082f2d38-6ed8-4636-bb48-56a26d02242f}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433ad101-2a0b-4c7b-9670-07da2aa23223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8eb340-f31e-4697-b46e-142498f14c23}, !- Handle
  Surface 1674,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43531ae-7038-48e5-a856-c4afe19cb276}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Handle
  Roof 255,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}; !- Thermal Zone Name

OS:Surface,
  {22dcbb55-816a-4348-a80c-9b4af1c9d675}, !- Handle
  Surface 1675,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad626ac-5f26-4d08-b324-eef0021a5a03}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6cb1b3-bd90-4f41-bc86-5e185c9b6188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78e25e1-b3f4-4c58-87ae-4043cf931a80}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931d548b-9da8-4064-9ed9-68a75ce71951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb79367d-4117-450b-8608-661f5463ccad}, !- Handle
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329ab80f-1c35-4e6b-948b-251b43d75475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33479de8-1f32-43a7-aef8-2c3efe8bb5da}, !- Handle
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebd5426-02eb-45eb-bae4-53bb6a38a0a4}, !- Handle
  Surface 1680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8261c464-3d58-42f3-9ba6-818cc41fb89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Handle
  Roof 256,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}; !- Thermal Zone Name

OS:Surface,
  {45306f63-92e5-4284-8088-4132242b1b0f}, !- Handle
  Surface 1681,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409a300e-6d6d-4c13-9f2a-688e9b5c6eb1}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e49dc4d7-16b8-4c36-83dd-4957d8e16665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821e0bd8-c397-4fea-8d65-0a3519ff5c85}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6efc36-0bdc-4b13-b6c1-7dcc7b2a01d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd9e5d0-1638-49c2-9f01-1e128c597a46}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1852ffc1-0c0a-4cb8-9642-c00195699dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931d548b-9da8-4064-9ed9-68a75ce71951}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78e25e1-b3f4-4c58-87ae-4043cf931a80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152bd507-a29f-4ee3-8e6c-73924a594d94}, !- Handle
  Surface 1686,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b8f8035-dc20-4d8e-adc5-39990660a871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Handle
  Roof 257,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}; !- Thermal Zone Name

OS:Surface,
  {91d1002a-fa9e-49b4-8f1e-4cbf10584df8}, !- Handle
  Surface 1687,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13821f21-206a-4895-a207-c8c1ec11b18a}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be20add6-a2d4-4f9a-a48f-8f6a2035b7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fb3441-6fb4-4244-9b4b-35daf7bf330d}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5f1785-abd8-4e75-b76b-f5e686b4193f}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef0be66-fae6-4e4e-b8bb-c52af4901b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6efc36-0bdc-4b13-b6c1-7dcc7b2a01d5}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821e0bd8-c397-4fea-8d65-0a3519ff5c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a139c2c0-42b1-4767-8b57-d3c06452ec67}, !- Handle
  Surface 1692,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3a79930-9965-42f7-81c4-9cb1d82dee52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Handle
  Roof 258,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {17b94296-02bc-41a8-815d-d9405e217441}; !- Thermal Zone Name

OS:Surface,
  {ba64ca41-2e30-4b8a-ac90-7e1ac51774fa}, !- Handle
  Surface 1693,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329ab80f-1c35-4e6b-948b-251b43d75475}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb79367d-4117-450b-8608-661f5463ccad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62f2510-7040-4ba6-96a0-612c0cfb3316}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b4ffef-d990-4ba6-bc2b-8f0b492baa46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07579e03-efd3-4fb4-bc87-4d0ba805df80}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3088f6a8-b410-4398-8c90-1a49949b0eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac7f509-3775-4c35-bf64-bae1a3a787a7}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a11a11-52e3-4bb8-bd39-15f12662368f}, !- Handle
  Surface 1698,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46344780-ed6c-4e32-9566-35d930f42a0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Handle
  Roof 259,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}; !- Thermal Zone Name

OS:Surface,
  {2b5a500e-813d-4630-8fac-8043c5bdb36c}, !- Handle
  Surface 1699,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1852ffc1-0c0a-4cb8-9642-c00195699dd1}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd9e5d0-1638-49c2-9f01-1e128c597a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b062726e-3d3b-49b1-aeea-7bf6ac3ec87d}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3d0ac0-85b6-4e88-9018-e5e1c685799e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ef92b6-de64-46d7-88ae-6bb40ec7ebc6}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c068982-f5cf-41c2-acce-e5ee9956fb4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4ffef-d990-4ba6-bc2b-8f0b492baa46}, !- Handle
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e62f2510-7040-4ba6-96a0-612c0cfb3316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613692d2-2474-4606-b649-d64e3cd1ab61}, !- Handle
  Surface 1704,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6660d2af-2445-4b7b-9bf2-a466d9e05536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Handle
  Roof 260,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4dde1492-4739-4744-ba37-0335afe615c5}; !- Thermal Zone Name

OS:Surface,
  {edfcd186-290c-4c20-b46f-78783da6d4a1}, !- Handle
  Surface 1705,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef0be66-fae6-4e4e-b8bb-c52af4901b07}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5f1785-abd8-4e75-b76b-f5e686b4193f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb97a155-5b04-40e2-b64b-c09722c40020}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61b9101-2130-448d-b985-87c763d886f3}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f828e973-2d2b-40e2-913b-413a21cdab2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3d0ac0-85b6-4e88-9018-e5e1c685799e}, !- Handle
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b062726e-3d3b-49b1-aeea-7bf6ac3ec87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20587a0-8eda-486b-9572-e99efa0ef0e6}, !- Handle
  Surface 1710,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {908890e6-0ef3-49a9-8661-54c7d9d2f23d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Handle
  Roof 261,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}; !- Thermal Zone Name

OS:Surface,
  {729ae8ee-7105-42f9-b3d1-d9179c8f9cee}, !- Handle
  Surface 1711,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3088f6a8-b410-4398-8c90-1a49949b0eed}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07579e03-efd3-4fb4-bc87-4d0ba805df80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f179f3-8d9f-45b3-ade4-9ae7f6c1a974}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1810af70-fecd-4a5c-bb61-2ed0fdb096fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81ceea0-f624-4295-b320-75e21c9a258b}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0553c1-dfdf-4c35-98ff-4d852d2588eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7118a711-923d-4d89-abbb-84b86cd6adb1}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d591a4-3c6c-4688-bd26-00f8f36eceb6}, !- Handle
  Surface 1716,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc8be0ec-27e4-46ce-89d4-1494ae8d9c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Handle
  Roof 262,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {85b85fa6-505a-4c27-99a0-e28401122d37}; !- Thermal Zone Name

OS:Surface,
  {d0f6a035-053d-4b3b-a4b3-1b341f3162a7}, !- Handle
  Surface 1717,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c068982-f5cf-41c2-acce-e5ee9956fb4f}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ef92b6-de64-46d7-88ae-6bb40ec7ebc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c074eafd-f70e-4e96-a2b2-2cc9244123ac}, !- Handle
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91befa2c-03e8-49d0-b091-b42984311e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f014e69-601a-46b7-b9d0-dc58bad361e8}, !- Handle
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c10d5a-5022-4310-ac0d-0614baf94468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1810af70-fecd-4a5c-bb61-2ed0fdb096fb}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f179f3-8d9f-45b3-ade4-9ae7f6c1a974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb12ee14-bdc3-4eb1-bc4d-c8d5eea6f3cf}, !- Handle
  Surface 1722,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f74f3451-dd19-4314-a124-291b3ddf65bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Handle
  Roof 263,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1517015f-2523-4863-8cb3-9d4251876525}; !- Thermal Zone Name

OS:Surface,
  {fcbb403d-0b8b-4ef3-a2d7-39c2730dab9f}, !- Handle
  Surface 1723,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f828e973-2d2b-40e2-913b-413a21cdab2f}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61b9101-2130-448d-b985-87c763d886f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4be241-cfa0-4a89-9cca-1302067b9801}, !- Handle
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31943abe-adb2-46ec-9fcb-c561de9a292c}, !- Handle
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ba9b80-30c4-42d0-a8ec-55d2077ca13a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91befa2c-03e8-49d0-b091-b42984311e48}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c074eafd-f70e-4e96-a2b2-2cc9244123ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fbdf14-8eb4-4c7a-9d21-13808e278962}, !- Handle
  Surface 1728,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b401a6bd-eaf7-432a-91cb-9deb83d47f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eeaa09d8-544d-4303-b580-aad65559699b}, !- Handle
  Thermal Zone 238,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2c3a262-940b-4c3e-908d-041c0aa0de8e}, !- Zone Air Inlet Port List
  {0bb57e3d-c7ba-49b8-90f3-1bc9111675ad}, !- Zone Air Exhaust Port List
  {d84838d3-312a-4595-8cf9-c290d7fdff17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e40dd4e7-777b-48ae-b092-aeb7b739f236}, !- Handle
  Node 238,                               !- Name
  {d84838d3-312a-4595-8cf9-c290d7fdff17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d84838d3-312a-4595-8cf9-c290d7fdff17}, !- Handle
  {567f087e-6c62-4572-9475-939fa82a70b2}, !- Name
  {eeaa09d8-544d-4303-b580-aad65559699b}, !- Source Object
  11,                                     !- Outlet Port
  {e40dd4e7-777b-48ae-b092-aeb7b739f236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2c3a262-940b-4c3e-908d-041c0aa0de8e}, !- Handle
  Port List 475,                          !- Name
  {eeaa09d8-544d-4303-b580-aad65559699b}; !- HVAC Component

OS:PortList,
  {0bb57e3d-c7ba-49b8-90f3-1bc9111675ad}, !- Handle
  Port List 476,                          !- Name
  {eeaa09d8-544d-4303-b580-aad65559699b}; !- HVAC Component

OS:Sizing:Zone,
  {07d78f71-cbd5-4b38-927a-6a0e2616bcaf}, !- Handle
  {eeaa09d8-544d-4303-b580-aad65559699b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7991e055-a4c5-47f8-a127-88f1f66bdfe7}, !- Handle
  Zone HVAC Equipment List 238,           !- Name
  {eeaa09d8-544d-4303-b580-aad65559699b}; !- Thermal Zone

OS:ThermalZone,
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}, !- Handle
  Thermal Zone 239,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {724d0500-133f-458e-a838-e64c226daa17}, !- Zone Air Inlet Port List
  {abfcf7ab-4c11-43e0-8abc-dbcbbb300b51}, !- Zone Air Exhaust Port List
  {1d91075e-a25f-4581-bb9e-82d66ed98e82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85adbd0d-31bd-484c-8c64-bac784c38588}, !- Handle
  Node 239,                               !- Name
  {1d91075e-a25f-4581-bb9e-82d66ed98e82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d91075e-a25f-4581-bb9e-82d66ed98e82}, !- Handle
  {b2041a60-4733-4dc2-ab19-3abbe3dfb6b3}, !- Name
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}, !- Source Object
  11,                                     !- Outlet Port
  {85adbd0d-31bd-484c-8c64-bac784c38588}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {724d0500-133f-458e-a838-e64c226daa17}, !- Handle
  Port List 477,                          !- Name
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}; !- HVAC Component

OS:PortList,
  {abfcf7ab-4c11-43e0-8abc-dbcbbb300b51}, !- Handle
  Port List 478,                          !- Name
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}; !- HVAC Component

OS:Sizing:Zone,
  {b3bf011a-2bc6-4dd6-987c-332607217831}, !- Handle
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b771e25f-f917-4c89-9faf-9c56c87962e3}, !- Handle
  Zone HVAC Equipment List 239,           !- Name
  {8fd75aab-70a8-42aa-9845-31dd3ba83d4c}; !- Thermal Zone

OS:ThermalZone,
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}, !- Handle
  Thermal Zone 240,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e6f7f2b-78f6-45e8-872d-1bd677ebc3b6}, !- Zone Air Inlet Port List
  {b29e3212-eb88-494b-9c00-6d71ebc17b8a}, !- Zone Air Exhaust Port List
  {b6e945a6-5c4b-49cf-b565-82d8cb2301c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92598824-698b-41b0-8cd5-50a8b7bb04ee}, !- Handle
  Node 240,                               !- Name
  {b6e945a6-5c4b-49cf-b565-82d8cb2301c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6e945a6-5c4b-49cf-b565-82d8cb2301c5}, !- Handle
  {8928c8d3-3162-4964-9840-8d94143bd854}, !- Name
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}, !- Source Object
  11,                                     !- Outlet Port
  {92598824-698b-41b0-8cd5-50a8b7bb04ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e6f7f2b-78f6-45e8-872d-1bd677ebc3b6}, !- Handle
  Port List 479,                          !- Name
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}; !- HVAC Component

OS:PortList,
  {b29e3212-eb88-494b-9c00-6d71ebc17b8a}, !- Handle
  Port List 480,                          !- Name
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}; !- HVAC Component

OS:Sizing:Zone,
  {7063ca8d-9053-4b27-a588-d23b294ab582}, !- Handle
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84cb4d8d-e819-4027-a48e-7fc45e77536a}, !- Handle
  Zone HVAC Equipment List 240,           !- Name
  {4fa6dec9-bff5-40c4-a062-038d8d4d5bad}; !- Thermal Zone

OS:ThermalZone,
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}, !- Handle
  Thermal Zone 241,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a655c22-89ef-4ed5-91e8-9bca1c3a31f0}, !- Zone Air Inlet Port List
  {ffe0ecac-21b1-4aad-9631-98d08c6a3599}, !- Zone Air Exhaust Port List
  {a0384eb8-c3f9-47aa-bcbd-cd0ec58569ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2232dd95-d9e3-4a33-b977-73b1ea7481a6}, !- Handle
  Node 241,                               !- Name
  {a0384eb8-c3f9-47aa-bcbd-cd0ec58569ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0384eb8-c3f9-47aa-bcbd-cd0ec58569ea}, !- Handle
  {7bb943d8-82c7-4af5-af35-f6a62246dbe6}, !- Name
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}, !- Source Object
  11,                                     !- Outlet Port
  {2232dd95-d9e3-4a33-b977-73b1ea7481a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a655c22-89ef-4ed5-91e8-9bca1c3a31f0}, !- Handle
  Port List 481,                          !- Name
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}; !- HVAC Component

OS:PortList,
  {ffe0ecac-21b1-4aad-9631-98d08c6a3599}, !- Handle
  Port List 482,                          !- Name
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}; !- HVAC Component

OS:Sizing:Zone,
  {333b4d9d-098f-4694-9ae6-981131e26fb3}, !- Handle
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5f7740a-686b-49cf-9522-5fc6e0a54021}, !- Handle
  Zone HVAC Equipment List 241,           !- Name
  {dc03ce1d-d46c-4277-8abf-9275261a3c30}; !- Thermal Zone

OS:ThermalZone,
  {0070e182-0a75-472d-bfe0-b9a352d8662f}, !- Handle
  Thermal Zone 242,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21409925-780b-4835-9a82-e5f3c589ef20}, !- Zone Air Inlet Port List
  {179249d8-f425-431f-9ea2-20c302251efc}, !- Zone Air Exhaust Port List
  {8b8b61f3-433d-4834-9bc5-6d19295648e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bc4b709-2ec4-4144-a49f-1ae640b283c8}, !- Handle
  Node 242,                               !- Name
  {8b8b61f3-433d-4834-9bc5-6d19295648e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b8b61f3-433d-4834-9bc5-6d19295648e7}, !- Handle
  {d08cc5ec-f5c7-4ba5-93bc-60b53557f9a2}, !- Name
  {0070e182-0a75-472d-bfe0-b9a352d8662f}, !- Source Object
  11,                                     !- Outlet Port
  {2bc4b709-2ec4-4144-a49f-1ae640b283c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21409925-780b-4835-9a82-e5f3c589ef20}, !- Handle
  Port List 483,                          !- Name
  {0070e182-0a75-472d-bfe0-b9a352d8662f}; !- HVAC Component

OS:PortList,
  {179249d8-f425-431f-9ea2-20c302251efc}, !- Handle
  Port List 484,                          !- Name
  {0070e182-0a75-472d-bfe0-b9a352d8662f}; !- HVAC Component

OS:Sizing:Zone,
  {f98525c1-ff70-47c3-999d-0f8432903fb1}, !- Handle
  {0070e182-0a75-472d-bfe0-b9a352d8662f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4997d676-7807-4efb-8e66-3570d48b7c9f}, !- Handle
  Zone HVAC Equipment List 242,           !- Name
  {0070e182-0a75-472d-bfe0-b9a352d8662f}; !- Thermal Zone

OS:ThermalZone,
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}, !- Handle
  Thermal Zone 243,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0771c89e-5871-4764-8431-5a39e24c01ef}, !- Zone Air Inlet Port List
  {70bdee21-a903-4279-a7e1-26703f1138b5}, !- Zone Air Exhaust Port List
  {9736f566-e433-4a30-b5c4-e479cd8cde2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a81db5a0-ed29-4acb-96a4-4563df27f4d5}, !- Handle
  Node 243,                               !- Name
  {9736f566-e433-4a30-b5c4-e479cd8cde2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9736f566-e433-4a30-b5c4-e479cd8cde2e}, !- Handle
  {37e61987-7a5b-497c-a10d-e7055269aef3}, !- Name
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}, !- Source Object
  11,                                     !- Outlet Port
  {a81db5a0-ed29-4acb-96a4-4563df27f4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0771c89e-5871-4764-8431-5a39e24c01ef}, !- Handle
  Port List 485,                          !- Name
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}; !- HVAC Component

OS:PortList,
  {70bdee21-a903-4279-a7e1-26703f1138b5}, !- Handle
  Port List 486,                          !- Name
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}; !- HVAC Component

OS:Sizing:Zone,
  {760baf90-053f-4bf6-92f4-351c0900a0df}, !- Handle
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82eabe52-6f2e-481b-a04c-dbff53545122}, !- Handle
  Zone HVAC Equipment List 243,           !- Name
  {db52b0aa-68e4-43ab-9d4b-ba8a20c77f16}; !- Thermal Zone

OS:ThermalZone,
  {88e4eb50-4735-478a-9743-e771cafd688f}, !- Handle
  Thermal Zone 244,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f4d092f-ac59-41ad-98d5-1a177ef0af67}, !- Zone Air Inlet Port List
  {29995b7a-fdcc-4b73-856d-bdd5c081989e}, !- Zone Air Exhaust Port List
  {4b70fa6b-6837-44d3-aa1a-9bbe7a00916c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28d46101-1a3e-4287-9035-c5631c028223}, !- Handle
  Node 244,                               !- Name
  {4b70fa6b-6837-44d3-aa1a-9bbe7a00916c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b70fa6b-6837-44d3-aa1a-9bbe7a00916c}, !- Handle
  {b4502440-10f3-4751-bc98-ca966b8eb937}, !- Name
  {88e4eb50-4735-478a-9743-e771cafd688f}, !- Source Object
  11,                                     !- Outlet Port
  {28d46101-1a3e-4287-9035-c5631c028223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f4d092f-ac59-41ad-98d5-1a177ef0af67}, !- Handle
  Port List 487,                          !- Name
  {88e4eb50-4735-478a-9743-e771cafd688f}; !- HVAC Component

OS:PortList,
  {29995b7a-fdcc-4b73-856d-bdd5c081989e}, !- Handle
  Port List 488,                          !- Name
  {88e4eb50-4735-478a-9743-e771cafd688f}; !- HVAC Component

OS:Sizing:Zone,
  {10b144e9-8c5c-4b90-97ee-0c5e3fcf348f}, !- Handle
  {88e4eb50-4735-478a-9743-e771cafd688f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d56ede06-b267-4744-ba9f-5c20b7158fad}, !- Handle
  Zone HVAC Equipment List 244,           !- Name
  {88e4eb50-4735-478a-9743-e771cafd688f}; !- Thermal Zone

OS:ThermalZone,
  {48a2135b-5fc3-4a60-9687-63cb48afa870}, !- Handle
  Thermal Zone 245,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {043628a2-087c-40fc-88ac-847655a515a2}, !- Zone Air Inlet Port List
  {90e56b53-6b2b-4579-8d2c-c43fa03d2408}, !- Zone Air Exhaust Port List
  {8417a8ed-3771-4a26-a9c9-673836c3f6e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30c6073c-6b22-4b3b-92b4-f8068237da75}, !- Handle
  Node 245,                               !- Name
  {8417a8ed-3771-4a26-a9c9-673836c3f6e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8417a8ed-3771-4a26-a9c9-673836c3f6e2}, !- Handle
  {842f54d6-fdd1-478b-8a1e-37fdc8487226}, !- Name
  {48a2135b-5fc3-4a60-9687-63cb48afa870}, !- Source Object
  11,                                     !- Outlet Port
  {30c6073c-6b22-4b3b-92b4-f8068237da75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {043628a2-087c-40fc-88ac-847655a515a2}, !- Handle
  Port List 489,                          !- Name
  {48a2135b-5fc3-4a60-9687-63cb48afa870}; !- HVAC Component

OS:PortList,
  {90e56b53-6b2b-4579-8d2c-c43fa03d2408}, !- Handle
  Port List 490,                          !- Name
  {48a2135b-5fc3-4a60-9687-63cb48afa870}; !- HVAC Component

OS:Sizing:Zone,
  {126808c2-de6e-4c09-94c0-f643b1dab188}, !- Handle
  {48a2135b-5fc3-4a60-9687-63cb48afa870}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a8e1b62-5641-4242-aefe-ac5aa83ce7ff}, !- Handle
  Zone HVAC Equipment List 245,           !- Name
  {48a2135b-5fc3-4a60-9687-63cb48afa870}; !- Thermal Zone

OS:ThermalZone,
  {e4a9d40d-8055-43ff-af26-e1d24d401598}, !- Handle
  Thermal Zone 246,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e864539d-b0be-4812-a672-7393a0811035}, !- Zone Air Inlet Port List
  {67b86792-cdf4-4558-86b8-84ecde1094a6}, !- Zone Air Exhaust Port List
  {68d4e1f4-94c4-43aa-9517-89049ea85ded}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a1ce2dd-2a7b-4d61-afc7-5bbbcc1b6010}, !- Handle
  Node 246,                               !- Name
  {68d4e1f4-94c4-43aa-9517-89049ea85ded}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d4e1f4-94c4-43aa-9517-89049ea85ded}, !- Handle
  {5101e72c-ec2c-4327-8cfe-341c256f3c06}, !- Name
  {e4a9d40d-8055-43ff-af26-e1d24d401598}, !- Source Object
  11,                                     !- Outlet Port
  {5a1ce2dd-2a7b-4d61-afc7-5bbbcc1b6010}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e864539d-b0be-4812-a672-7393a0811035}, !- Handle
  Port List 491,                          !- Name
  {e4a9d40d-8055-43ff-af26-e1d24d401598}; !- HVAC Component

OS:PortList,
  {67b86792-cdf4-4558-86b8-84ecde1094a6}, !- Handle
  Port List 492,                          !- Name
  {e4a9d40d-8055-43ff-af26-e1d24d401598}; !- HVAC Component

OS:Sizing:Zone,
  {660993d3-b4dc-4a05-8e34-28db2fc55cf8}, !- Handle
  {e4a9d40d-8055-43ff-af26-e1d24d401598}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8de343d0-3e3c-4d31-ab5c-df92de836d1d}, !- Handle
  Zone HVAC Equipment List 246,           !- Name
  {e4a9d40d-8055-43ff-af26-e1d24d401598}; !- Thermal Zone

OS:ThermalZone,
  {17b94296-02bc-41a8-815d-d9405e217441}, !- Handle
  Thermal Zone 247,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40fe764e-0c4a-49c8-a1f8-82ffa1cb8844}, !- Zone Air Inlet Port List
  {f3b29c41-7cb1-458d-832f-56312b7f7a1b}, !- Zone Air Exhaust Port List
  {1886d2a3-e1fd-4867-ad3e-a4a2bf3ae902}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {138ae4aa-5e76-44ce-9673-0282992debfb}, !- Handle
  Node 247,                               !- Name
  {1886d2a3-e1fd-4867-ad3e-a4a2bf3ae902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1886d2a3-e1fd-4867-ad3e-a4a2bf3ae902}, !- Handle
  {9e97b399-b0dc-47b9-8802-012fc1646deb}, !- Name
  {17b94296-02bc-41a8-815d-d9405e217441}, !- Source Object
  11,                                     !- Outlet Port
  {138ae4aa-5e76-44ce-9673-0282992debfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40fe764e-0c4a-49c8-a1f8-82ffa1cb8844}, !- Handle
  Port List 493,                          !- Name
  {17b94296-02bc-41a8-815d-d9405e217441}; !- HVAC Component

OS:PortList,
  {f3b29c41-7cb1-458d-832f-56312b7f7a1b}, !- Handle
  Port List 494,                          !- Name
  {17b94296-02bc-41a8-815d-d9405e217441}; !- HVAC Component

OS:Sizing:Zone,
  {fe0cab23-6f8c-4b0d-bfd1-f7382613c7a3}, !- Handle
  {17b94296-02bc-41a8-815d-d9405e217441}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22a220db-ec94-441c-b0c3-b845447896b3}, !- Handle
  Zone HVAC Equipment List 247,           !- Name
  {17b94296-02bc-41a8-815d-d9405e217441}; !- Thermal Zone

OS:ThermalZone,
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}, !- Handle
  Thermal Zone 248,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f8ae61-ecdb-4a7d-a156-d967c2d29c38}, !- Zone Air Inlet Port List
  {88cabca1-bbf9-4896-b68b-1167053aff5e}, !- Zone Air Exhaust Port List
  {b3302a0d-0b89-4937-a036-9c6dcd8d6fd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a568e4fd-3b20-4580-ad53-be2912600b5f}, !- Handle
  Node 248,                               !- Name
  {b3302a0d-0b89-4937-a036-9c6dcd8d6fd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3302a0d-0b89-4937-a036-9c6dcd8d6fd5}, !- Handle
  {79e71813-c100-49e9-b9a3-e91ab1caa5ca}, !- Name
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}, !- Source Object
  11,                                     !- Outlet Port
  {a568e4fd-3b20-4580-ad53-be2912600b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f8ae61-ecdb-4a7d-a156-d967c2d29c38}, !- Handle
  Port List 495,                          !- Name
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}; !- HVAC Component

OS:PortList,
  {88cabca1-bbf9-4896-b68b-1167053aff5e}, !- Handle
  Port List 496,                          !- Name
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}; !- HVAC Component

OS:Sizing:Zone,
  {f23ee309-44ed-4ef7-a35c-a7f3cf0bf99b}, !- Handle
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {237609ba-a8b7-4bb4-8e0d-fdcd811776c2}, !- Handle
  Zone HVAC Equipment List 248,           !- Name
  {08cbbf29-6294-4d5c-9c22-fb2810f905cc}; !- Thermal Zone

OS:ThermalZone,
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}, !- Handle
  Thermal Zone 249,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {855e7614-d5c9-467c-a413-50480eed95be}, !- Zone Air Inlet Port List
  {37be0794-c97c-45d1-927d-ca601c668e04}, !- Zone Air Exhaust Port List
  {a76eca5e-7826-4e59-b4c8-2b14ee8cff48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {945427f8-61ff-433f-8e98-ea4b56f6dad1}, !- Handle
  Node 249,                               !- Name
  {a76eca5e-7826-4e59-b4c8-2b14ee8cff48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a76eca5e-7826-4e59-b4c8-2b14ee8cff48}, !- Handle
  {b38f0fbe-8b56-4266-98d7-131c59ba3db7}, !- Name
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}, !- Source Object
  11,                                     !- Outlet Port
  {945427f8-61ff-433f-8e98-ea4b56f6dad1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {855e7614-d5c9-467c-a413-50480eed95be}, !- Handle
  Port List 497,                          !- Name
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}; !- HVAC Component

OS:PortList,
  {37be0794-c97c-45d1-927d-ca601c668e04}, !- Handle
  Port List 498,                          !- Name
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}; !- HVAC Component

OS:Sizing:Zone,
  {1f9b4320-2827-452d-8f5b-58d771e78e5a}, !- Handle
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5e23e4cf-d1ed-46ac-9f82-dab0be9c3b3f}, !- Handle
  Zone HVAC Equipment List 249,           !- Name
  {68ad0128-0f7f-48b6-b8d1-e666cb268897}; !- Thermal Zone

OS:ThermalZone,
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}, !- Handle
  Thermal Zone 250,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4adfbddd-6948-4abf-a86d-4a5c51ba6664}, !- Zone Air Inlet Port List
  {d16bb8be-1e8a-4b12-9af7-0ac776dd5aee}, !- Zone Air Exhaust Port List
  {2c6042a3-0763-40ae-a098-c96d059f234c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5102baa6-6d91-43f2-8664-cd87d4b7be79}, !- Handle
  Node 250,                               !- Name
  {2c6042a3-0763-40ae-a098-c96d059f234c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c6042a3-0763-40ae-a098-c96d059f234c}, !- Handle
  {4666a174-56d8-4a2d-85cb-ad41f020c3e4}, !- Name
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}, !- Source Object
  11,                                     !- Outlet Port
  {5102baa6-6d91-43f2-8664-cd87d4b7be79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4adfbddd-6948-4abf-a86d-4a5c51ba6664}, !- Handle
  Port List 499,                          !- Name
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}; !- HVAC Component

OS:PortList,
  {d16bb8be-1e8a-4b12-9af7-0ac776dd5aee}, !- Handle
  Port List 500,                          !- Name
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}; !- HVAC Component

OS:Sizing:Zone,
  {1ee8bd05-6588-43e9-859a-2a0a1f439a3c}, !- Handle
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {63f996d1-e90e-4194-9fb6-ab3aee4fc143}, !- Handle
  Zone HVAC Equipment List 250,           !- Name
  {21e6506b-aa31-4b9a-9721-69b339c8fd0a}; !- Thermal Zone

OS:ThermalZone,
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}, !- Handle
  Thermal Zone 251,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed613b71-fca6-4728-b8c7-e2e06487d65f}, !- Zone Air Inlet Port List
  {67e6b2d1-f200-485c-b2a4-83b2026822c1}, !- Zone Air Exhaust Port List
  {4c4e6454-8c0b-42a8-8ca2-519c82365af6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0844ea6-76f5-4825-911b-6f70d776c7cf}, !- Handle
  Node 251,                               !- Name
  {4c4e6454-8c0b-42a8-8ca2-519c82365af6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c4e6454-8c0b-42a8-8ca2-519c82365af6}, !- Handle
  {67be6d79-42cb-4df3-842a-87bac1c503b8}, !- Name
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}, !- Source Object
  11,                                     !- Outlet Port
  {c0844ea6-76f5-4825-911b-6f70d776c7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed613b71-fca6-4728-b8c7-e2e06487d65f}, !- Handle
  Port List 501,                          !- Name
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}; !- HVAC Component

OS:PortList,
  {67e6b2d1-f200-485c-b2a4-83b2026822c1}, !- Handle
  Port List 502,                          !- Name
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}; !- HVAC Component

OS:Sizing:Zone,
  {a0312225-6bdb-4cf1-b0ca-4a6f4a93c103}, !- Handle
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0961ede-01e0-46a5-83fe-b2580392484f}, !- Handle
  Zone HVAC Equipment List 251,           !- Name
  {6c7734ed-2a84-46fb-aec1-74cbc93766c9}; !- Thermal Zone

OS:ThermalZone,
  {ac6c8491-6ac0-4601-b15b-70494e113eca}, !- Handle
  Thermal Zone 252,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3742267-8c8b-4b51-b238-cd212f24670e}, !- Zone Air Inlet Port List
  {6a60ebf2-8412-4da5-aab4-3d42ad1e714c}, !- Zone Air Exhaust Port List
  {bb90cfae-0264-481a-b723-d8251ed5d438}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62caa1c7-a7c7-4cf4-89b6-3048934d09fc}, !- Handle
  Node 252,                               !- Name
  {bb90cfae-0264-481a-b723-d8251ed5d438}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb90cfae-0264-481a-b723-d8251ed5d438}, !- Handle
  {20edb09f-7dd8-4637-b9c8-b654a789d13c}, !- Name
  {ac6c8491-6ac0-4601-b15b-70494e113eca}, !- Source Object
  11,                                     !- Outlet Port
  {62caa1c7-a7c7-4cf4-89b6-3048934d09fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3742267-8c8b-4b51-b238-cd212f24670e}, !- Handle
  Port List 503,                          !- Name
  {ac6c8491-6ac0-4601-b15b-70494e113eca}; !- HVAC Component

OS:PortList,
  {6a60ebf2-8412-4da5-aab4-3d42ad1e714c}, !- Handle
  Port List 504,                          !- Name
  {ac6c8491-6ac0-4601-b15b-70494e113eca}; !- HVAC Component

OS:Sizing:Zone,
  {14cab4d8-2020-4857-99c7-13462caf5f0d}, !- Handle
  {ac6c8491-6ac0-4601-b15b-70494e113eca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fcc8fcef-42b1-40a4-897c-c7934d2cab30}, !- Handle
  Zone HVAC Equipment List 252,           !- Name
  {ac6c8491-6ac0-4601-b15b-70494e113eca}; !- Thermal Zone

OS:ThermalZone,
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}, !- Handle
  Thermal Zone 253,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ad32c67-7527-4446-8012-26358ed649fb}, !- Zone Air Inlet Port List
  {81985d52-0ae9-4e11-9a25-af43deda709e}, !- Zone Air Exhaust Port List
  {cd9372f3-2aac-4ef1-8ad2-5ccbe36685eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6426f5d0-3d1a-4852-9dc1-dc5454c97a2d}, !- Handle
  Node 253,                               !- Name
  {cd9372f3-2aac-4ef1-8ad2-5ccbe36685eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd9372f3-2aac-4ef1-8ad2-5ccbe36685eb}, !- Handle
  {e59d8aab-ecd6-43d7-8918-15696c983744}, !- Name
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}, !- Source Object
  11,                                     !- Outlet Port
  {6426f5d0-3d1a-4852-9dc1-dc5454c97a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ad32c67-7527-4446-8012-26358ed649fb}, !- Handle
  Port List 505,                          !- Name
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}; !- HVAC Component

OS:PortList,
  {81985d52-0ae9-4e11-9a25-af43deda709e}, !- Handle
  Port List 506,                          !- Name
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}; !- HVAC Component

OS:Sizing:Zone,
  {b470a497-a6fd-424c-b405-35d809d03ba8}, !- Handle
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38158b62-d3c9-4338-8d3b-eb4ab4233322}, !- Handle
  Zone HVAC Equipment List 253,           !- Name
  {ed9538f8-2ccd-4d84-bbc3-0631f777bb3a}; !- Thermal Zone

OS:ThermalZone,
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}, !- Handle
  Thermal Zone 254,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4f6d6c9-0a12-4315-b2a7-608429248500}, !- Zone Air Inlet Port List
  {e194fa25-2566-4e34-a2fe-07475416b49d}, !- Zone Air Exhaust Port List
  {e75a8110-c249-4b9f-bdeb-83bd1882c802}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a495246-9215-4046-a167-ef24bc8d5363}, !- Handle
  Node 254,                               !- Name
  {e75a8110-c249-4b9f-bdeb-83bd1882c802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e75a8110-c249-4b9f-bdeb-83bd1882c802}, !- Handle
  {02bf87cd-8db3-4210-81c7-ef18d3ed0e91}, !- Name
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}, !- Source Object
  11,                                     !- Outlet Port
  {4a495246-9215-4046-a167-ef24bc8d5363}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4f6d6c9-0a12-4315-b2a7-608429248500}, !- Handle
  Port List 507,                          !- Name
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}; !- HVAC Component

OS:PortList,
  {e194fa25-2566-4e34-a2fe-07475416b49d}, !- Handle
  Port List 508,                          !- Name
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}; !- HVAC Component

OS:Sizing:Zone,
  {d50b6b64-f07e-4dc9-894d-add4e7dc0594}, !- Handle
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6b3636c-96f0-464e-b1fd-523f8add3e72}, !- Handle
  Zone HVAC Equipment List 254,           !- Name
  {ec0c18ed-8a55-40a1-94ed-91909521db2e}; !- Thermal Zone

OS:ThermalZone,
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}, !- Handle
  Thermal Zone 255,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aed4872f-d5d2-4939-97ee-0941b64e8504}, !- Zone Air Inlet Port List
  {41d7fab2-14ae-44c8-8f66-b17c004ddd78}, !- Zone Air Exhaust Port List
  {70733e91-ac69-4dc7-a270-4d0c2086d92d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8bbd0a5-89f9-4eab-8eef-0c409fe117f8}, !- Handle
  Node 255,                               !- Name
  {70733e91-ac69-4dc7-a270-4d0c2086d92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70733e91-ac69-4dc7-a270-4d0c2086d92d}, !- Handle
  {a3ccec7f-1d71-4ebc-bf52-037bfcfa21a5}, !- Name
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}, !- Source Object
  11,                                     !- Outlet Port
  {e8bbd0a5-89f9-4eab-8eef-0c409fe117f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aed4872f-d5d2-4939-97ee-0941b64e8504}, !- Handle
  Port List 509,                          !- Name
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}; !- HVAC Component

OS:PortList,
  {41d7fab2-14ae-44c8-8f66-b17c004ddd78}, !- Handle
  Port List 510,                          !- Name
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}; !- HVAC Component

OS:Sizing:Zone,
  {4ca0d548-f7b3-4383-babb-aa2af8a52d5c}, !- Handle
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c45cf37-c15a-4367-a76f-1b557a027aee}, !- Handle
  Zone HVAC Equipment List 255,           !- Name
  {45da709f-3dee-44d2-a78b-dd1875b71f5a}; !- Thermal Zone

OS:ThermalZone,
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}, !- Handle
  Thermal Zone 256,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {958ecb8d-db4a-4c12-b92a-a6003aa0ae02}, !- Zone Air Inlet Port List
  {0fa6fc96-1244-44dd-9a39-20b0fe061112}, !- Zone Air Exhaust Port List
  {632402a9-2cdb-4a3e-9beb-2b469aa086bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04f6997d-9706-4e40-bc69-62dd45424a95}, !- Handle
  Node 256,                               !- Name
  {632402a9-2cdb-4a3e-9beb-2b469aa086bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632402a9-2cdb-4a3e-9beb-2b469aa086bb}, !- Handle
  {ef4dc405-6e04-4617-b986-2f294bade78d}, !- Name
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}, !- Source Object
  11,                                     !- Outlet Port
  {04f6997d-9706-4e40-bc69-62dd45424a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {958ecb8d-db4a-4c12-b92a-a6003aa0ae02}, !- Handle
  Port List 511,                          !- Name
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}; !- HVAC Component

OS:PortList,
  {0fa6fc96-1244-44dd-9a39-20b0fe061112}, !- Handle
  Port List 512,                          !- Name
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}; !- HVAC Component

OS:Sizing:Zone,
  {ce0dcc0c-7fdf-4fde-ace9-d184d140ffd0}, !- Handle
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9deec057-92d5-40a4-b34d-f81d2b44bc60}, !- Handle
  Zone HVAC Equipment List 256,           !- Name
  {b3c39a88-0b1f-4061-b018-96f4a67647b7}; !- Thermal Zone

OS:ThermalZone,
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}, !- Handle
  Thermal Zone 257,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0d1ee31-1ff4-4138-bfc4-4f34c485010b}, !- Zone Air Inlet Port List
  {3055bb01-b09d-4259-8876-8fa4d3cd6540}, !- Zone Air Exhaust Port List
  {612af16f-b0f3-4a5a-9f6c-1ddf8252c2ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6519a9ce-8b2b-4db4-a0a9-3660731f7d57}, !- Handle
  Node 257,                               !- Name
  {612af16f-b0f3-4a5a-9f6c-1ddf8252c2ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {612af16f-b0f3-4a5a-9f6c-1ddf8252c2ac}, !- Handle
  {417b830c-e653-48dd-bfa4-47509a3c831b}, !- Name
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}, !- Source Object
  11,                                     !- Outlet Port
  {6519a9ce-8b2b-4db4-a0a9-3660731f7d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0d1ee31-1ff4-4138-bfc4-4f34c485010b}, !- Handle
  Port List 513,                          !- Name
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}; !- HVAC Component

OS:PortList,
  {3055bb01-b09d-4259-8876-8fa4d3cd6540}, !- Handle
  Port List 514,                          !- Name
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}; !- HVAC Component

OS:Sizing:Zone,
  {33a481f6-97fa-4b34-a697-ef5b46aa6521}, !- Handle
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {53f8bfe6-cfc2-4d0e-aa9e-6d3340b16b69}, !- Handle
  Zone HVAC Equipment List 257,           !- Name
  {9279a371-f6e4-48cc-bd98-cfe8dd2bce27}; !- Thermal Zone

OS:ThermalZone,
  {4dde1492-4739-4744-ba37-0335afe615c5}, !- Handle
  Thermal Zone 258,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc947e7f-f772-432b-9902-3c6dabd379aa}, !- Zone Air Inlet Port List
  {b62c17cd-6ccc-41b2-a5bd-67ba22669d40}, !- Zone Air Exhaust Port List
  {1ff4898c-0904-48b6-b558-b2269bd0c298}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8eaec225-7f96-498f-87c8-b2cff3fc01a4}, !- Handle
  Node 258,                               !- Name
  {1ff4898c-0904-48b6-b558-b2269bd0c298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff4898c-0904-48b6-b558-b2269bd0c298}, !- Handle
  {ff5c6d6c-b402-47a8-a6b9-2902dd65492e}, !- Name
  {4dde1492-4739-4744-ba37-0335afe615c5}, !- Source Object
  11,                                     !- Outlet Port
  {8eaec225-7f96-498f-87c8-b2cff3fc01a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc947e7f-f772-432b-9902-3c6dabd379aa}, !- Handle
  Port List 515,                          !- Name
  {4dde1492-4739-4744-ba37-0335afe615c5}; !- HVAC Component

OS:PortList,
  {b62c17cd-6ccc-41b2-a5bd-67ba22669d40}, !- Handle
  Port List 516,                          !- Name
  {4dde1492-4739-4744-ba37-0335afe615c5}; !- HVAC Component

OS:Sizing:Zone,
  {bc23426a-eee3-4940-85e5-3caa6728ba88}, !- Handle
  {4dde1492-4739-4744-ba37-0335afe615c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c063130-67c8-4df4-8a34-4b83690806fc}, !- Handle
  Zone HVAC Equipment List 258,           !- Name
  {4dde1492-4739-4744-ba37-0335afe615c5}; !- Thermal Zone

OS:ThermalZone,
  {3fd688a7-0512-4f6c-81c7-23836b791a44}, !- Handle
  Thermal Zone 259,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {322c8e88-842e-4242-93c3-cec45c842b01}, !- Zone Air Inlet Port List
  {a0047df6-b110-4dae-9564-674564a72045}, !- Zone Air Exhaust Port List
  {0d382994-8e35-4c24-99d1-8c2c8a0ac0c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0ea228f-6ce4-437a-b4f3-9abd91a65bf0}, !- Handle
  Node 259,                               !- Name
  {0d382994-8e35-4c24-99d1-8c2c8a0ac0c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d382994-8e35-4c24-99d1-8c2c8a0ac0c2}, !- Handle
  {e5a2fa26-f79b-467c-877c-1e35e8a58c56}, !- Name
  {3fd688a7-0512-4f6c-81c7-23836b791a44}, !- Source Object
  11,                                     !- Outlet Port
  {d0ea228f-6ce4-437a-b4f3-9abd91a65bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {322c8e88-842e-4242-93c3-cec45c842b01}, !- Handle
  Port List 517,                          !- Name
  {3fd688a7-0512-4f6c-81c7-23836b791a44}; !- HVAC Component

OS:PortList,
  {a0047df6-b110-4dae-9564-674564a72045}, !- Handle
  Port List 518,                          !- Name
  {3fd688a7-0512-4f6c-81c7-23836b791a44}; !- HVAC Component

OS:Sizing:Zone,
  {e9fba6c6-1dc3-41aa-97be-6420c8310695}, !- Handle
  {3fd688a7-0512-4f6c-81c7-23836b791a44}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3e17e35-b60f-4650-9dc8-d0f1d3671ccb}, !- Handle
  Zone HVAC Equipment List 259,           !- Name
  {3fd688a7-0512-4f6c-81c7-23836b791a44}; !- Thermal Zone

OS:ThermalZone,
  {70e3257e-c151-4361-8967-960548ca2a58}, !- Handle
  Thermal Zone 260,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9b58e08-41d5-47be-8f75-e61732e48950}, !- Zone Air Inlet Port List
  {3c77e903-408d-4076-9904-e075870a0195}, !- Zone Air Exhaust Port List
  {6c4af193-59b5-4455-afa0-9264ba016a65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7859af1b-d8fb-4944-aaf7-3f044b0dcf15}, !- Handle
  Node 260,                               !- Name
  {6c4af193-59b5-4455-afa0-9264ba016a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c4af193-59b5-4455-afa0-9264ba016a65}, !- Handle
  {473b356b-1a9b-4ec8-b38c-86b495907320}, !- Name
  {70e3257e-c151-4361-8967-960548ca2a58}, !- Source Object
  11,                                     !- Outlet Port
  {7859af1b-d8fb-4944-aaf7-3f044b0dcf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9b58e08-41d5-47be-8f75-e61732e48950}, !- Handle
  Port List 519,                          !- Name
  {70e3257e-c151-4361-8967-960548ca2a58}; !- HVAC Component

OS:PortList,
  {3c77e903-408d-4076-9904-e075870a0195}, !- Handle
  Port List 520,                          !- Name
  {70e3257e-c151-4361-8967-960548ca2a58}; !- HVAC Component

OS:Sizing:Zone,
  {1bc86569-a32f-45fd-b748-d5ebe3117f51}, !- Handle
  {70e3257e-c151-4361-8967-960548ca2a58}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49e0674d-5a65-4ba1-9d86-8491feae295d}, !- Handle
  Zone HVAC Equipment List 260,           !- Name
  {70e3257e-c151-4361-8967-960548ca2a58}; !- Thermal Zone

OS:ThermalZone,
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}, !- Handle
  Thermal Zone 261,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfc5d583-aefd-46db-b15d-8d31f8b7f5b1}, !- Zone Air Inlet Port List
  {8d19e29a-bc5d-43c8-ae64-1ceea2c3f7be}, !- Zone Air Exhaust Port List
  {c29bfc34-d4cd-4d06-8b40-9c23257c03b1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {407f955e-067c-43aa-927b-a894b0df7bec}, !- Handle
  Node 261,                               !- Name
  {c29bfc34-d4cd-4d06-8b40-9c23257c03b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29bfc34-d4cd-4d06-8b40-9c23257c03b1}, !- Handle
  {77fb52b8-aaaf-43b8-86da-d292de63a5a0}, !- Name
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}, !- Source Object
  11,                                     !- Outlet Port
  {407f955e-067c-43aa-927b-a894b0df7bec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfc5d583-aefd-46db-b15d-8d31f8b7f5b1}, !- Handle
  Port List 521,                          !- Name
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}; !- HVAC Component

OS:PortList,
  {8d19e29a-bc5d-43c8-ae64-1ceea2c3f7be}, !- Handle
  Port List 522,                          !- Name
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}; !- HVAC Component

OS:Sizing:Zone,
  {d36f43ca-ef47-4502-8184-1f82c80be14b}, !- Handle
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {74a42930-47c5-49c3-8728-b963f7614da7}, !- Handle
  Zone HVAC Equipment List 261,           !- Name
  {f9fa3388-1952-4bb3-a14e-4ba5d0ad36f2}; !- Thermal Zone

OS:ThermalZone,
  {1517015f-2523-4863-8cb3-9d4251876525}, !- Handle
  Thermal Zone 262,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a309888a-a00b-4958-8ea9-bc06212d250c}, !- Zone Air Inlet Port List
  {a2ffe22c-b8b1-40de-b74a-f396e05c143e}, !- Zone Air Exhaust Port List
  {f0ac8e9d-98f1-4005-9544-7bfcb66199cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b42c319-6709-465a-90a7-c9ced2a6f18e}, !- Handle
  Node 262,                               !- Name
  {f0ac8e9d-98f1-4005-9544-7bfcb66199cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0ac8e9d-98f1-4005-9544-7bfcb66199cf}, !- Handle
  {7dd402f9-7fa9-4ed6-85cb-b40be2857e5e}, !- Name
  {1517015f-2523-4863-8cb3-9d4251876525}, !- Source Object
  11,                                     !- Outlet Port
  {6b42c319-6709-465a-90a7-c9ced2a6f18e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a309888a-a00b-4958-8ea9-bc06212d250c}, !- Handle
  Port List 523,                          !- Name
  {1517015f-2523-4863-8cb3-9d4251876525}; !- HVAC Component

OS:PortList,
  {a2ffe22c-b8b1-40de-b74a-f396e05c143e}, !- Handle
  Port List 524,                          !- Name
  {1517015f-2523-4863-8cb3-9d4251876525}; !- HVAC Component

OS:Sizing:Zone,
  {5f9728d6-be49-4bc6-91f9-bb1de0a79cff}, !- Handle
  {1517015f-2523-4863-8cb3-9d4251876525}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2ab5cd0-7440-49f5-9a00-a6cda26982fd}, !- Handle
  Zone HVAC Equipment List 262,           !- Name
  {1517015f-2523-4863-8cb3-9d4251876525}; !- Thermal Zone

OS:ThermalZone,
  {163c6177-49ca-43d6-8513-d68530905558}, !- Handle
  Thermal Zone 263,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {672bf579-e23f-4a9c-8bb7-13f9c3e9cb8d}, !- Zone Air Inlet Port List
  {d100a9b3-b392-49b3-9d3c-75e457f216ed}, !- Zone Air Exhaust Port List
  {0a19404e-5836-4dd9-8012-15f614d2c629}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03a3bf8e-3254-4d31-b39e-437ca080b8aa}, !- Handle
  Node 263,                               !- Name
  {0a19404e-5836-4dd9-8012-15f614d2c629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a19404e-5836-4dd9-8012-15f614d2c629}, !- Handle
  {77ed86e1-a1a6-4861-8cf9-918c0372acac}, !- Name
  {163c6177-49ca-43d6-8513-d68530905558}, !- Source Object
  11,                                     !- Outlet Port
  {03a3bf8e-3254-4d31-b39e-437ca080b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672bf579-e23f-4a9c-8bb7-13f9c3e9cb8d}, !- Handle
  Port List 525,                          !- Name
  {163c6177-49ca-43d6-8513-d68530905558}; !- HVAC Component

OS:PortList,
  {d100a9b3-b392-49b3-9d3c-75e457f216ed}, !- Handle
  Port List 526,                          !- Name
  {163c6177-49ca-43d6-8513-d68530905558}; !- HVAC Component

OS:Sizing:Zone,
  {d1a458e8-2b6d-4cee-a692-abdb12040424}, !- Handle
  {163c6177-49ca-43d6-8513-d68530905558}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d16bed0-10ab-4944-bb70-cbc43e6d687c}, !- Handle
  Zone HVAC Equipment List 263,           !- Name
  {163c6177-49ca-43d6-8513-d68530905558}; !- Thermal Zone

OS:ThermalZone,
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}, !- Handle
  Thermal Zone 264,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b9ba071-540d-4429-abb7-e22c899f5df7}, !- Zone Air Inlet Port List
  {ae6472f3-3190-4529-ad1e-b3c5d512b56a}, !- Zone Air Exhaust Port List
  {9b9f7501-ed4e-4049-a187-924819caf3bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02e711e4-014d-4311-bd0d-a859be38dfc1}, !- Handle
  Node 264,                               !- Name
  {9b9f7501-ed4e-4049-a187-924819caf3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b9f7501-ed4e-4049-a187-924819caf3bc}, !- Handle
  {dcaaebe2-c6f2-4bbd-b4cb-b6d7941b527b}, !- Name
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}, !- Source Object
  11,                                     !- Outlet Port
  {02e711e4-014d-4311-bd0d-a859be38dfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b9ba071-540d-4429-abb7-e22c899f5df7}, !- Handle
  Port List 527,                          !- Name
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}; !- HVAC Component

OS:PortList,
  {ae6472f3-3190-4529-ad1e-b3c5d512b56a}, !- Handle
  Port List 528,                          !- Name
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}; !- HVAC Component

OS:Sizing:Zone,
  {da0f69a9-7b97-4fee-a4f1-b8b1a4f816c8}, !- Handle
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a2dcb480-710e-40ec-ad90-d07e110fa35b}, !- Handle
  Zone HVAC Equipment List 264,           !- Name
  {dedf9f66-6a52-4dfe-9835-a5b9965c75f2}; !- Thermal Zone

OS:ThermalZone,
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}, !- Handle
  Thermal Zone 265,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbea5d45-12e3-4593-8d40-1a3ace506f2a}, !- Zone Air Inlet Port List
  {dd146dcb-0ebb-4096-a319-de11e10f1ec6}, !- Zone Air Exhaust Port List
  {1c31d229-1728-4c12-a167-55d079f107f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ebfd7b4-05a8-4782-a909-afb4da59c2b5}, !- Handle
  Node 265,                               !- Name
  {1c31d229-1728-4c12-a167-55d079f107f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c31d229-1728-4c12-a167-55d079f107f1}, !- Handle
  {7cd73cd9-6b0e-4b22-abd3-6c4f4c5a1da8}, !- Name
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}, !- Source Object
  11,                                     !- Outlet Port
  {3ebfd7b4-05a8-4782-a909-afb4da59c2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbea5d45-12e3-4593-8d40-1a3ace506f2a}, !- Handle
  Port List 529,                          !- Name
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}; !- HVAC Component

OS:PortList,
  {dd146dcb-0ebb-4096-a319-de11e10f1ec6}, !- Handle
  Port List 530,                          !- Name
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}; !- HVAC Component

OS:Sizing:Zone,
  {04db49ff-e0e9-47ba-9097-9d0377a974a5}, !- Handle
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4dd2c2b-0bf2-4d87-8edd-42f3ccc8e949}, !- Handle
  Zone HVAC Equipment List 265,           !- Name
  {7fa1a8c1-66b9-4b13-8e22-af57cc7b4db8}; !- Thermal Zone

OS:ThermalZone,
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}, !- Handle
  Thermal Zone 266,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b64e89bd-68ab-42d9-acd8-208b6a11eaa4}, !- Zone Air Inlet Port List
  {20be0479-9e36-41ff-83bf-68a0a1c93ba1}, !- Zone Air Exhaust Port List
  {4c7f541e-96aa-4c79-8eba-41859c0ac5f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4fd388d-515e-4417-92c2-4b449696f9ab}, !- Handle
  Node 266,                               !- Name
  {4c7f541e-96aa-4c79-8eba-41859c0ac5f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c7f541e-96aa-4c79-8eba-41859c0ac5f1}, !- Handle
  {260b76a4-53e2-4752-b255-3ce084ae960c}, !- Name
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}, !- Source Object
  11,                                     !- Outlet Port
  {c4fd388d-515e-4417-92c2-4b449696f9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b64e89bd-68ab-42d9-acd8-208b6a11eaa4}, !- Handle
  Port List 531,                          !- Name
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}; !- HVAC Component

OS:PortList,
  {20be0479-9e36-41ff-83bf-68a0a1c93ba1}, !- Handle
  Port List 532,                          !- Name
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}; !- HVAC Component

OS:Sizing:Zone,
  {19bc136f-b166-49bf-9b8a-43d2c1632e1d}, !- Handle
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d47dee04-6431-4599-a6f3-5c74f51dfddc}, !- Handle
  Zone HVAC Equipment List 266,           !- Name
  {6ba1a126-d0c3-4f09-9a52-55dc667762b1}; !- Thermal Zone

OS:ThermalZone,
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}, !- Handle
  Thermal Zone 267,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfcc2c72-b84d-4721-8ee4-b182ab607c63}, !- Zone Air Inlet Port List
  {90d73d39-ea86-48af-8662-326c4d40ab0e}, !- Zone Air Exhaust Port List
  {ef32dfb2-ded4-428a-b22d-db0c5dd995d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc517b82-6dad-40c0-ac10-be27e1c12099}, !- Handle
  Node 267,                               !- Name
  {ef32dfb2-ded4-428a-b22d-db0c5dd995d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef32dfb2-ded4-428a-b22d-db0c5dd995d8}, !- Handle
  {6b68e400-9a03-4905-ad62-0d34dfa26674}, !- Name
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}, !- Source Object
  11,                                     !- Outlet Port
  {bc517b82-6dad-40c0-ac10-be27e1c12099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfcc2c72-b84d-4721-8ee4-b182ab607c63}, !- Handle
  Port List 533,                          !- Name
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}; !- HVAC Component

OS:PortList,
  {90d73d39-ea86-48af-8662-326c4d40ab0e}, !- Handle
  Port List 534,                          !- Name
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}; !- HVAC Component

OS:Sizing:Zone,
  {99eba6f5-9d5b-4a6e-bf55-f778d9dee63b}, !- Handle
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3dc153ac-84da-4355-a877-c90100699cf0}, !- Handle
  Zone HVAC Equipment List 267,           !- Name
  {b69ea83d-6a66-4c57-a314-91d0a53810b7}; !- Thermal Zone

OS:ThermalZone,
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}, !- Handle
  Thermal Zone 268,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b2858d8-6f8a-44e2-828e-1aae824438be}, !- Zone Air Inlet Port List
  {6c353f02-0f87-4d41-b576-bd521c82ad38}, !- Zone Air Exhaust Port List
  {57d38669-1511-4dbe-8100-d3b22b268963}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67748fbc-b6b3-4866-91a7-1d74e68dcd6b}, !- Handle
  Node 268,                               !- Name
  {57d38669-1511-4dbe-8100-d3b22b268963}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57d38669-1511-4dbe-8100-d3b22b268963}, !- Handle
  {9acd4308-9210-4a15-a439-090bd8bc57d1}, !- Name
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}, !- Source Object
  11,                                     !- Outlet Port
  {67748fbc-b6b3-4866-91a7-1d74e68dcd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b2858d8-6f8a-44e2-828e-1aae824438be}, !- Handle
  Port List 535,                          !- Name
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}; !- HVAC Component

OS:PortList,
  {6c353f02-0f87-4d41-b576-bd521c82ad38}, !- Handle
  Port List 536,                          !- Name
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}; !- HVAC Component

OS:Sizing:Zone,
  {80544e80-3c0e-474a-8f1d-b272324cbd48}, !- Handle
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a689605d-731c-4f7a-a11a-a58a92c5132c}, !- Handle
  Zone HVAC Equipment List 268,           !- Name
  {3cf31b0c-6fd3-48ae-add3-e9c3da89f29c}; !- Thermal Zone

OS:ThermalZone,
  {75168962-5908-4b7a-9e57-b2bae33ed80c}, !- Handle
  Thermal Zone 269,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0860e246-8f1f-47d0-adad-cad693547c1d}, !- Zone Air Inlet Port List
  {f9970647-2bc6-41e9-829a-d0afe56c635e}, !- Zone Air Exhaust Port List
  {c4f06738-9be0-4a3d-8060-7702e77ec6ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faf8722a-ceca-4094-ac4f-84e3ed862ed7}, !- Handle
  Node 269,                               !- Name
  {c4f06738-9be0-4a3d-8060-7702e77ec6ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4f06738-9be0-4a3d-8060-7702e77ec6ff}, !- Handle
  {004ccebb-3b06-4aed-bdf3-df5f62993239}, !- Name
  {75168962-5908-4b7a-9e57-b2bae33ed80c}, !- Source Object
  11,                                     !- Outlet Port
  {faf8722a-ceca-4094-ac4f-84e3ed862ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0860e246-8f1f-47d0-adad-cad693547c1d}, !- Handle
  Port List 537,                          !- Name
  {75168962-5908-4b7a-9e57-b2bae33ed80c}; !- HVAC Component

OS:PortList,
  {f9970647-2bc6-41e9-829a-d0afe56c635e}, !- Handle
  Port List 538,                          !- Name
  {75168962-5908-4b7a-9e57-b2bae33ed80c}; !- HVAC Component

OS:Sizing:Zone,
  {d0123fb8-4ce6-4905-9c00-0ee74057faaf}, !- Handle
  {75168962-5908-4b7a-9e57-b2bae33ed80c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {810bdfe1-847f-4f83-90b2-9f733b95a153}, !- Handle
  Zone HVAC Equipment List 269,           !- Name
  {75168962-5908-4b7a-9e57-b2bae33ed80c}; !- Thermal Zone

OS:ThermalZone,
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}, !- Handle
  Thermal Zone 270,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecd3909f-dafc-4e9f-884b-77dd05422abb}, !- Zone Air Inlet Port List
  {10b890d0-527b-4627-8e76-9e3de8852e53}, !- Zone Air Exhaust Port List
  {5fd1bb1a-d459-402b-9f75-5255e63f4b9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebf53fb7-fa7d-440e-9630-7b261f9ce6c1}, !- Handle
  Node 270,                               !- Name
  {5fd1bb1a-d459-402b-9f75-5255e63f4b9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fd1bb1a-d459-402b-9f75-5255e63f4b9f}, !- Handle
  {03d56684-5d4b-4c7f-8fee-295c6002c1b4}, !- Name
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}, !- Source Object
  11,                                     !- Outlet Port
  {ebf53fb7-fa7d-440e-9630-7b261f9ce6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd3909f-dafc-4e9f-884b-77dd05422abb}, !- Handle
  Port List 539,                          !- Name
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}; !- HVAC Component

OS:PortList,
  {10b890d0-527b-4627-8e76-9e3de8852e53}, !- Handle
  Port List 540,                          !- Name
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}; !- HVAC Component

OS:Sizing:Zone,
  {162d7959-1d91-4c92-bd9c-4ef1f97b3b62}, !- Handle
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {74a41e62-76d7-4695-8005-7da3f98d230f}, !- Handle
  Zone HVAC Equipment List 270,           !- Name
  {55ab8cb0-b0e5-4421-b5a6-7c586817dd7c}; !- Thermal Zone

OS:ThermalZone,
  {54933cff-936d-442f-b33e-72412988b7f2}, !- Handle
  Thermal Zone 271,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66d316be-de0f-435f-a3b2-c9f05d0cf98c}, !- Zone Air Inlet Port List
  {53b208b1-8085-4997-a34a-efe4079291f6}, !- Zone Air Exhaust Port List
  {0dac6ff2-c03e-4f2d-9be3-eee2b1b67fd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4197426-f026-4c5f-b874-7c9f6ff4b032}, !- Handle
  Node 271,                               !- Name
  {0dac6ff2-c03e-4f2d-9be3-eee2b1b67fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dac6ff2-c03e-4f2d-9be3-eee2b1b67fd2}, !- Handle
  {4f0d1a35-4914-4155-b2a2-07ff2a733ce7}, !- Name
  {54933cff-936d-442f-b33e-72412988b7f2}, !- Source Object
  11,                                     !- Outlet Port
  {a4197426-f026-4c5f-b874-7c9f6ff4b032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66d316be-de0f-435f-a3b2-c9f05d0cf98c}, !- Handle
  Port List 541,                          !- Name
  {54933cff-936d-442f-b33e-72412988b7f2}; !- HVAC Component

OS:PortList,
  {53b208b1-8085-4997-a34a-efe4079291f6}, !- Handle
  Port List 542,                          !- Name
  {54933cff-936d-442f-b33e-72412988b7f2}; !- HVAC Component

OS:Sizing:Zone,
  {b185f89d-b3ba-426c-a97e-8e9cdba2aeba}, !- Handle
  {54933cff-936d-442f-b33e-72412988b7f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47fa53b5-0714-4aea-a5b2-e16f73ebb2ec}, !- Handle
  Zone HVAC Equipment List 271,           !- Name
  {54933cff-936d-442f-b33e-72412988b7f2}; !- Thermal Zone

OS:ThermalZone,
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}, !- Handle
  Thermal Zone 272,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74bf7da8-9c5d-40b5-b105-4bd2682e4603}, !- Zone Air Inlet Port List
  {3c2b2583-46e6-4084-a652-1361ffa5973e}, !- Zone Air Exhaust Port List
  {f107a09c-5a04-400b-b0f1-4eea9ef711e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44381e1f-53f1-441a-9e36-ca9c9fe0797a}, !- Handle
  Node 272,                               !- Name
  {f107a09c-5a04-400b-b0f1-4eea9ef711e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f107a09c-5a04-400b-b0f1-4eea9ef711e6}, !- Handle
  {c422552c-05f9-4939-b0d9-38aeaa224c46}, !- Name
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}, !- Source Object
  11,                                     !- Outlet Port
  {44381e1f-53f1-441a-9e36-ca9c9fe0797a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74bf7da8-9c5d-40b5-b105-4bd2682e4603}, !- Handle
  Port List 543,                          !- Name
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}; !- HVAC Component

OS:PortList,
  {3c2b2583-46e6-4084-a652-1361ffa5973e}, !- Handle
  Port List 544,                          !- Name
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}; !- HVAC Component

OS:Sizing:Zone,
  {072b12f6-5cb7-4574-8531-7fa716067718}, !- Handle
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abe85273-9136-49b5-8b2a-498277c3cdc6}, !- Handle
  Zone HVAC Equipment List 272,           !- Name
  {c9dfc86c-5459-48ae-8f7f-ff8c7ba75ba2}; !- Thermal Zone

OS:ThermalZone,
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}, !- Handle
  Thermal Zone 273,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94910d59-db63-42a5-8b51-bab1651f184d}, !- Zone Air Inlet Port List
  {c6800a57-6f09-4adc-9134-1aeba8989f7f}, !- Zone Air Exhaust Port List
  {50d18783-08d1-49ba-93a5-2ef79a174e8d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d12a3a35-b45d-4b46-a5d9-dbe96e245520}, !- Handle
  Node 273,                               !- Name
  {50d18783-08d1-49ba-93a5-2ef79a174e8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50d18783-08d1-49ba-93a5-2ef79a174e8d}, !- Handle
  {249afc09-c5dd-4e0a-89ee-7d6ad1357fe6}, !- Name
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}, !- Source Object
  11,                                     !- Outlet Port
  {d12a3a35-b45d-4b46-a5d9-dbe96e245520}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94910d59-db63-42a5-8b51-bab1651f184d}, !- Handle
  Port List 545,                          !- Name
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}; !- HVAC Component

OS:PortList,
  {c6800a57-6f09-4adc-9134-1aeba8989f7f}, !- Handle
  Port List 546,                          !- Name
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}; !- HVAC Component

OS:Sizing:Zone,
  {5329397d-604e-4751-9883-d47e2b8140f3}, !- Handle
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {424a63ec-1f48-437d-a2e8-71211a7f20b9}, !- Handle
  Zone HVAC Equipment List 273,           !- Name
  {64d4f2cb-4fcb-447e-9b4f-9e1fb573aa94}; !- Thermal Zone

OS:ThermalZone,
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}, !- Handle
  Thermal Zone 274,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76047456-d5fe-41e5-8ffb-41f6cf55d898}, !- Zone Air Inlet Port List
  {cc4ac7db-7505-419b-a299-182841c9dcc4}, !- Zone Air Exhaust Port List
  {bcb775ff-ef3f-4e2d-b87e-82dd133f70fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7828e10-8f85-4b9a-baf6-d9864c5d0f55}, !- Handle
  Node 274,                               !- Name
  {bcb775ff-ef3f-4e2d-b87e-82dd133f70fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcb775ff-ef3f-4e2d-b87e-82dd133f70fa}, !- Handle
  {d6781576-23b4-4eba-8b40-5825e767c7c7}, !- Name
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}, !- Source Object
  11,                                     !- Outlet Port
  {e7828e10-8f85-4b9a-baf6-d9864c5d0f55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76047456-d5fe-41e5-8ffb-41f6cf55d898}, !- Handle
  Port List 547,                          !- Name
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}; !- HVAC Component

OS:PortList,
  {cc4ac7db-7505-419b-a299-182841c9dcc4}, !- Handle
  Port List 548,                          !- Name
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}; !- HVAC Component

OS:Sizing:Zone,
  {a7c71ca8-ea7d-4a68-a915-d43acc00c729}, !- Handle
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37689d4c-4080-4a50-a4ac-2bc896e393d7}, !- Handle
  Zone HVAC Equipment List 274,           !- Name
  {40ce3d76-4d95-4c08-bc07-f9daffd1b407}; !- Thermal Zone

OS:ThermalZone,
  {85b85fa6-505a-4c27-99a0-e28401122d37}, !- Handle
  Thermal Zone 275,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1598c28-4c72-4435-847f-6fb175e89763}, !- Zone Air Inlet Port List
  {9e968932-06ba-4a39-988e-42c71221e60b}, !- Zone Air Exhaust Port List
  {557e82e6-84f9-4943-a9b6-7c009c309b71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0d13c8e-7ec4-4470-adae-e123efa125a4}, !- Handle
  Node 275,                               !- Name
  {557e82e6-84f9-4943-a9b6-7c009c309b71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {557e82e6-84f9-4943-a9b6-7c009c309b71}, !- Handle
  {0b12734c-9721-41d2-8e89-065b17b44251}, !- Name
  {85b85fa6-505a-4c27-99a0-e28401122d37}, !- Source Object
  11,                                     !- Outlet Port
  {e0d13c8e-7ec4-4470-adae-e123efa125a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1598c28-4c72-4435-847f-6fb175e89763}, !- Handle
  Port List 549,                          !- Name
  {85b85fa6-505a-4c27-99a0-e28401122d37}; !- HVAC Component

OS:PortList,
  {9e968932-06ba-4a39-988e-42c71221e60b}, !- Handle
  Port List 550,                          !- Name
  {85b85fa6-505a-4c27-99a0-e28401122d37}; !- HVAC Component

OS:Sizing:Zone,
  {a0e0b850-f1d3-4216-ad2a-0cc9b9890458}, !- Handle
  {85b85fa6-505a-4c27-99a0-e28401122d37}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09ae38b6-a66c-454a-94fe-2a7322e5b58b}, !- Handle
  Zone HVAC Equipment List 275,           !- Name
  {85b85fa6-505a-4c27-99a0-e28401122d37}; !- Thermal Zone

OS:ThermalZone,
  {82090a04-e16a-459e-9f1d-0b615dbaf576}, !- Handle
  Thermal Zone 276,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8921f1a-2071-4042-ac1e-b8c9ceb3f004}, !- Zone Air Inlet Port List
  {31d279d6-67a1-42cc-baea-adc13eeb65a3}, !- Zone Air Exhaust Port List
  {08a39bff-641f-4b87-a5cb-1b0b9644283f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39d34e48-55e0-4c31-99b8-cc3c9b402d1e}, !- Handle
  Node 276,                               !- Name
  {08a39bff-641f-4b87-a5cb-1b0b9644283f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08a39bff-641f-4b87-a5cb-1b0b9644283f}, !- Handle
  {75fc9f4f-9f2a-4742-9600-810e70f0bd93}, !- Name
  {82090a04-e16a-459e-9f1d-0b615dbaf576}, !- Source Object
  11,                                     !- Outlet Port
  {39d34e48-55e0-4c31-99b8-cc3c9b402d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8921f1a-2071-4042-ac1e-b8c9ceb3f004}, !- Handle
  Port List 551,                          !- Name
  {82090a04-e16a-459e-9f1d-0b615dbaf576}; !- HVAC Component

OS:PortList,
  {31d279d6-67a1-42cc-baea-adc13eeb65a3}, !- Handle
  Port List 552,                          !- Name
  {82090a04-e16a-459e-9f1d-0b615dbaf576}; !- HVAC Component

OS:Sizing:Zone,
  {c9142fc1-4694-41f1-b5e1-5d2ef672ab30}, !- Handle
  {82090a04-e16a-459e-9f1d-0b615dbaf576}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef3e7bb7-53ad-4063-a548-35c335e1c10c}, !- Handle
  Zone HVAC Equipment List 276,           !- Name
  {82090a04-e16a-459e-9f1d-0b615dbaf576}; !- Thermal Zone

OS:Space,
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Handle
  Roof 264,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}; !- Thermal Zone Name

OS:Surface,
  {aeb6b632-beb0-4ef9-be03-8b287d566daa}, !- Handle
  Surface 1729,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd493440-e8b9-4d83-ba2b-bce2109d8766}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633a2bc2-a78d-470e-a999-c9a80cdc87d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f78700-74ca-4752-9eff-3f598b7817a3}, !- Handle
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dee6790-3893-4847-88fc-f519746e867a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d47464-29da-4db9-b5d2-df2d1065fccb}, !- Handle
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59e73dc8-3df5-44bd-b3a0-8723578dca27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6733ab5e-157c-40e4-aad6-68dbe0b852c7}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b974f65-442f-4d80-974e-a0a0daae47e5}, !- Handle
  Surface 1734,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37369eda-84b6-40e2-aa62-21396018166a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Handle
  Roof 265,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c3331cb-f3d5-4516-80af-af581923b33b}; !- Thermal Zone Name

OS:Surface,
  {85348942-fb9f-4e85-9a22-240559cf4822}, !- Handle
  Surface 1735,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7821a9c7-4cb6-4992-8a55-28fbaf7bde98}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aafb6947-b873-4ba8-b5d2-e32526b9221f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586323ed-0b9f-47a1-9822-ace550df5118}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41b17c5-2f24-4e64-99a4-839adbec5986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec16fc7a-07a5-4ae3-8543-a25a5ec3e0d6}, !- Handle
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d06260c0-f45f-4ed6-86fb-a7b8951ace9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dee6790-3893-4847-88fc-f519746e867a}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f78700-74ca-4752-9eff-3f598b7817a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ead548-413d-49c4-a48d-7dd9f7a09f0c}, !- Handle
  Surface 1740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44a06b67-be94-4062-9ad0-3d17321f02e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Handle
  Roof 266,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}; !- Thermal Zone Name

OS:Surface,
  {cf3bf849-61de-4dfa-bf87-7268427f7275}, !- Handle
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffaa69a-5254-4e60-82ca-77ad3a93a432}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc01981-26f6-46c5-b749-db76b801bf2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b662763-1f9e-4e32-833a-b924d40ed76c}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246e32c8-8623-47e7-b90a-b8591ca8cf45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ab000f-9171-4c41-9063-b5abf752a63d}, !- Handle
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5740f0a-3715-4638-b51f-95afd3f95e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41b17c5-2f24-4e64-99a4-839adbec5986}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586323ed-0b9f-47a1-9822-ace550df5118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b684c74-3311-44b8-8fae-e9b38a2f172a}, !- Handle
  Surface 1746,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d17d5a70-8f9d-42ac-859a-fdb1d4673c86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Handle
  Roof 267,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}; !- Thermal Zone Name

OS:Surface,
  {13c20203-ec82-4aae-8b2f-1d724f6a1606}, !- Handle
  Surface 1747,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96900a8a-8283-4a15-b736-f570a3d61051}, !- Handle
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94731b54-5e23-4836-abab-c9f0a65a0914}, !- Handle
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a3487ac-e548-4f4c-9e81-96bf13ed8259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb915ef4-6d74-4dab-8cc2-a1b36c1013b1}, !- Handle
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d5f57a-8347-4afb-b5fd-04cc47c6e1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246e32c8-8623-47e7-b90a-b8591ca8cf45}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b662763-1f9e-4e32-833a-b924d40ed76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc15b82-37b0-47ec-9985-b158f346db5c}, !- Handle
  Surface 1752,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b20e03-a438-4910-a994-ea3a78a3a469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Handle
  Roof 268,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3681d173-c78e-491f-b9a4-60e542097dac}; !- Thermal Zone Name

OS:Surface,
  {7bd78363-db3b-460c-9dc5-513e22802beb}, !- Handle
  Surface 1753,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd1eb87-b151-4a67-983f-f40c75fffced}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecaa45df-e2fd-4817-990b-2af66b3f4296}, !- Handle
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {681eeeb0-291e-4553-80c9-3e7a1850a611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc37b1f6-7943-4214-8f32-4aa8fa9e55ba}, !- Handle
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {611b788d-f86e-4769-a60e-7bcc5b720762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3487ac-e548-4f4c-9e81-96bf13ed8259}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94731b54-5e23-4836-abab-c9f0a65a0914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190429bb-ed24-46d4-bf26-b6187536bbc3}, !- Handle
  Surface 1758,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bacf9ac-3c4e-46df-a71e-b13d2a72011d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Handle
  Roof 269,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {096655f7-7a56-403c-88b2-55834ef034ad}; !- Thermal Zone Name

OS:Surface,
  {311db07e-c1fb-4023-8aa3-332c247b720b}, !- Handle
  Surface 1759,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994ee252-043a-421a-aa62-2c5b5be80eb4}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f41e94-6bfe-4471-a003-8eb6924e08b3}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a75e56d-967d-4edf-86c4-f9554b0b25aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d52e69-816a-436f-9183-4257fa2cfa01}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff935cb-0e47-4a09-bdf9-fef4660f31be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {681eeeb0-291e-4553-80c9-3e7a1850a611}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecaa45df-e2fd-4817-990b-2af66b3f4296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25768c03-aa32-44aa-8da4-2711d780d9a1}, !- Handle
  Surface 1764,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {622fab1e-227a-4739-867b-80e16c3b2d7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Handle
  Roof 270,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}; !- Thermal Zone Name

OS:Surface,
  {f5c9fb4e-1241-4394-b3fc-2be16a0fdc28}, !- Handle
  Surface 1765,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e907d5-c03b-484e-8957-10f666362bd4}, !- Handle
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc669fc-45bd-435c-b5e9-ae6dca820559}, !- Handle
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c66f04d-1e94-4daa-9d3b-c0398051fc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f321a3-6fd0-4ebe-ab38-354b867a7084}, !- Handle
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67451fce-cc7f-4ec3-9d0a-d30b1c183b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a75e56d-967d-4edf-86c4-f9554b0b25aa}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f41e94-6bfe-4471-a003-8eb6924e08b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a5e915-ab1c-47d1-88f5-90eb4d1030f9}, !- Handle
  Surface 1770,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a92e9703-8617-4f3b-85ff-3b7687fd6d56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Handle
  Roof 271,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}; !- Thermal Zone Name

OS:Surface,
  {d5be2630-501a-4446-8ce3-3503a017ff96}, !- Handle
  Surface 1771,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0553c1-dfdf-4c35-98ff-4d852d2588eb}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81ceea0-f624-4295-b320-75e21c9a258b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e14138-fb18-4e83-ad17-963acc11da4f}, !- Handle
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d023ce8-ce1f-4b84-91e1-1a5c08e98e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbfcc00-80cc-4b4d-8b5a-cf4220a41bc2}, !- Handle
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf3f176-fd02-49a0-970f-0f0ee06cbf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c66f04d-1e94-4daa-9d3b-c0398051fc9e}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc669fc-45bd-435c-b5e9-ae6dca820559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1322f6fa-ae31-4b59-b8eb-febb52a127c3}, !- Handle
  Surface 1776,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7907b06-50cc-42d3-b36e-8130266b5c3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Handle
  Roof 272,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}; !- Thermal Zone Name

OS:Surface,
  {ba785f94-6b79-4ccb-a216-4428d1a39838}, !- Handle
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c10d5a-5022-4310-ac0d-0614baf94468}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f014e69-601a-46b7-b9d0-dc58bad361e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6896bf16-3750-4476-b4ff-6ce326b8b17d}, !- Handle
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cc390f-bb69-457a-8a3b-cb9a09370b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb3f028-675a-4054-be64-2ce92ab6503f}, !- Handle
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4823996-dfd2-4606-b5ea-d20a8d30ef0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d023ce8-ce1f-4b84-91e1-1a5c08e98e00}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e14138-fb18-4e83-ad17-963acc11da4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d4ac00-871a-4227-9dac-c1d5ef3485b0}, !- Handle
  Surface 1782,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70764e6e-ae1a-48e2-9587-e1be95c527ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Handle
  Roof 273,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}; !- Thermal Zone Name

OS:Surface,
  {cf6517bc-b7a2-4ee8-9c9f-27aaee9fcb7e}, !- Handle
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ba9b80-30c4-42d0-a8ec-55d2077ca13a}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31943abe-adb2-46ec-9fcb-c561de9a292c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72843c4f-529c-450f-ad0a-a1e01a398876}, !- Handle
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ad894b-e7ee-4a3f-8985-6f40fcec30a6}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d444a49c-de01-4f8e-9044-94b72e4d24e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cc390f-bb69-457a-8a3b-cb9a09370b84}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6896bf16-3750-4476-b4ff-6ce326b8b17d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd880087-01db-488e-b24d-312e418c82ea}, !- Handle
  Surface 1788,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f65ee4c-1701-4b55-b991-542bffe7ac5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Handle
  Roof 274,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}; !- Thermal Zone Name

OS:Surface,
  {cfa741c4-d7fc-4b16-a14a-636ff28914eb}, !- Handle
  Surface 1789,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e73dc8-3df5-44bd-b3a0-8723578dca27}, !- Handle
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d47464-29da-4db9-b5d2-df2d1065fccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12f8c25-32f1-4883-9a35-528105132a37}, !- Handle
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3d43d7-1ea0-4e33-b64a-52099dd00985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0180ac3-0501-4d3f-9fe3-a7233f8619ab}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29f98b3-3556-4940-962f-4c4bc66382dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322a53df-460c-43b1-bb80-c772adc4d381}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee2f3e8-3737-4271-8538-d910da994ad7}, !- Handle
  Surface 1794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b110fea-1fdd-47f1-a0d1-a374ffccc06f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Handle
  Roof 275,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}; !- Thermal Zone Name

OS:Surface,
  {60065ece-a9bc-42f4-91c5-0e7a6bf6a8d9}, !- Handle
  Surface 1795,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06260c0-f45f-4ed6-86fb-a7b8951ace9f}, !- Handle
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec16fc7a-07a5-4ae3-8543-a25a5ec3e0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b5b304-bc03-4574-ba30-0ffeed946268}, !- Handle
  Surface 1797,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd174fe-5f52-4ad5-920e-5ca0f9c6e83d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314425d7-c010-49e8-8152-ada28b018a2e}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e89ff6-f7da-4307-a142-835128b2a453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3d43d7-1ea0-4e33-b64a-52099dd00985}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12f8c25-32f1-4883-9a35-528105132a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33de83d6-85c2-402c-99a5-2554b2640a72}, !- Handle
  Surface 1800,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1191255-1ff5-468f-9f53-68467a7883d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Handle
  Roof 276,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {507dd2de-cadc-4116-9aed-19a19f7d5433}; !- Thermal Zone Name

OS:Surface,
  {8602b780-35ce-49e7-bd1a-f6e617110a54}, !- Handle
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5740f0a-3715-4638-b51f-95afd3f95e99}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ab000f-9171-4c41-9063-b5abf752a63d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6e6133-5bf2-4fb8-ab34-d40e1dbf2c3e}, !- Handle
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed115c24-54c3-4c71-bc4d-c3d3376ae3a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62036ec5-d7f4-4b14-b97c-ac8852361b47}, !- Handle
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccdb10d3-760f-4726-b5a8-da78c63989bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd174fe-5f52-4ad5-920e-5ca0f9c6e83d}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b5b304-bc03-4574-ba30-0ffeed946268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd659f2-1d46-4f32-8482-c2031303a379}, !- Handle
  Surface 1806,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4971ca68-223b-4a61-8502-121268908ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Handle
  Roof 277,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}; !- Thermal Zone Name

OS:Surface,
  {02090428-3ec5-44f7-9fbd-6096ba7ff5ad}, !- Handle
  Surface 1807,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d5f57a-8347-4afb-b5fd-04cc47c6e1e0}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb915ef4-6d74-4dab-8cc2-a1b36c1013b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d78f429-b2fe-4625-a31d-2718ca26b462}, !- Handle
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1057ac86-9927-4e3b-8855-354d8302e65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e547e2f-855d-4450-af00-09a49e846fd3}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7270a4a-8f5c-4ea3-87a9-7ed68b16096c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed115c24-54c3-4c71-bc4d-c3d3376ae3a0}, !- Handle
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e6e6133-5bf2-4fb8-ab34-d40e1dbf2c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963e0b08-ac77-4d61-934d-c45c177b90e8}, !- Handle
  Surface 1812,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93612392-a5ae-4eb7-a231-d0c44ebdbf30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Handle
  Roof 278,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}; !- Thermal Zone Name

OS:Surface,
  {aec89f32-9419-4469-853f-5a6623a68a07}, !- Handle
  Surface 1813,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611b788d-f86e-4769-a60e-7bcc5b720762}, !- Handle
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc37b1f6-7943-4214-8f32-4aa8fa9e55ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db82c2d-45b7-48a8-a38a-dc1f0d995e99}, !- Handle
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1997b277-e588-42eb-9fd4-b4817eaf0c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22d06f2-51e5-4c91-8000-7660d50ddbc9}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {519305a5-fb44-449f-9350-59a9658d9be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1057ac86-9927-4e3b-8855-354d8302e65a}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d78f429-b2fe-4625-a31d-2718ca26b462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bf8b9a-8704-4749-ac7c-1e825e117ca6}, !- Handle
  Surface 1818,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35a3103b-4450-469d-85d8-4cfcd54f4f21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Handle
  Roof 279,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {83875088-cc13-4e6d-8edd-85e66561b405}; !- Thermal Zone Name

OS:Surface,
  {ed40eae3-32a6-4db6-afe4-e716f7e42f28}, !- Handle
  Surface 1819,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff935cb-0e47-4a09-bdf9-fef4660f31be}, !- Handle
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d52e69-816a-436f-9183-4257fa2cfa01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac8daa6-5aae-4a3b-b618-dbcdcc9ad315}, !- Handle
  Surface 1821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21cb1bf5-c6ab-45c6-a7fc-234ff09cbac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfc4e7d-ff36-46df-a258-b1e9c12f81bf}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa3a922-1cdd-4d23-ad3d-da286fa8857f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1997b277-e588-42eb-9fd4-b4817eaf0c49}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db82c2d-45b7-48a8-a38a-dc1f0d995e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dac277-6619-487c-a89c-d9e36ee93bbb}, !- Handle
  Surface 1824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f36306c-1bc8-4afe-b806-1750ce253b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Handle
  Roof 280,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}; !- Thermal Zone Name

OS:Surface,
  {8c8eb34d-3fc6-4b74-909a-69ba0eb3f4ab}, !- Handle
  Surface 1825,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67451fce-cc7f-4ec3-9d0a-d30b1c183b87}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f321a3-6fd0-4ebe-ab38-354b867a7084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ad6d78-7507-4e69-9c26-463561561184}, !- Handle
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3172e2-1555-41ee-b856-62015b0a4808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8f9650-fae1-4309-a563-04d187dd9101}, !- Handle
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2cc5c31-b23f-4601-ab90-82e13fbad9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21cb1bf5-c6ab-45c6-a7fc-234ff09cbac7}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac8daa6-5aae-4a3b-b618-dbcdcc9ad315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80befec-a906-45d2-9e0e-327f9791c8a4}, !- Handle
  Surface 1830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dfb5160-a482-44d8-a696-321d08abf65c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Handle
  Roof 281,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {78e1a606-e2fc-420f-937c-659a507a9274}; !- Thermal Zone Name

OS:Surface,
  {50c38e6e-cfe7-4fbd-9e1b-fdd56d2a75e8}, !- Handle
  Surface 1831,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf3f176-fd02-49a0-970f-0f0ee06cbf8e}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afbfcc00-80cc-4b4d-8b5a-cf4220a41bc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31b7d55-a853-4055-9614-cb1c22fa7da4}, !- Handle
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a640187-248f-42bf-81d8-d97d8f7c2a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f44dc08-0436-486c-b90b-2778da6f2c32}, !- Handle
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87dff14-96a8-4270-a958-b078ca2a7c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3172e2-1555-41ee-b856-62015b0a4808}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ad6d78-7507-4e69-9c26-463561561184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b747df3f-26e5-4dcd-99dc-24b595852490}, !- Handle
  Surface 1836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b9c0061-8c45-4a48-916f-eb98725b549a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Handle
  Roof 282,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c444f0c-e11f-4136-ad68-7852c81c6418}; !- Thermal Zone Name

OS:Surface,
  {24a5bb25-a568-48c9-b5a5-432081b6ab73}, !- Handle
  Surface 1837,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
