  {e4823996-dfd2-4606-b5ea-d20a8d30ef0e}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb3f028-675a-4054-be64-2ce92ab6503f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d067b800-a641-4663-bebb-ec44f8d88265}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b924b92e-444f-4067-8754-c7f0e61c3bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9853e61-4c7c-4b27-885d-16fbdac8c8b2}, !- Handle
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e0e10b-0fcc-4826-ae78-beedc3390812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a640187-248f-42bf-81d8-d97d8f7c2a58}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e31b7d55-a853-4055-9614-cb1c22fa7da4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56422518-2629-40b6-9adf-9085b245fb85}, !- Handle
  Surface 1842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9e4c3c9-d42e-4164-928d-7b20eeb73506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Handle
  Roof 283,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b36e73bd-2611-41e6-b184-7045378ce788}; !- Thermal Zone Name

OS:Surface,
  {972c7a1f-78e7-402f-967a-812bb7c4e53b}, !- Handle
  Surface 1843,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d444a49c-de01-4f8e-9044-94b72e4d24e9}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ad894b-e7ee-4a3f-8985-6f40fcec30a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343f10b3-5873-4ea2-8914-bd039cea024e}, !- Handle
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68322bb1-8952-4992-b170-d20c30984ae6}, !- Handle
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6d166a-2a7e-4a6f-ad2b-e8300e5d6c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b924b92e-444f-4067-8754-c7f0e61c3bbe}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d067b800-a641-4663-bebb-ec44f8d88265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cafffb-9d12-4be9-8352-173c910eee48}, !- Handle
  Surface 1848,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d6d837a-226e-421d-8c2d-0f40368d5937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Handle
  Roof 284,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2abaa082-2f34-4a93-a92a-6771001818de}; !- Thermal Zone Name

OS:Surface,
  {8e0e166e-4a43-491b-8860-bcd248acbeae}, !- Handle
  Surface 1849,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29f98b3-3556-4940-962f-4c4bc66382dc}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0180ac3-0501-4d3f-9fe3-a7233f8619ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {813225e4-0253-4423-b101-cc8331cbf7d7}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fb157b-f28a-4f35-af8e-aa3aeebcd90f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1d6351-0636-472c-b651-5347f0fa3eb0}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489652e5-e71c-4e8c-8688-09880d64b1fc}, !- Handle
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc73c304-b0ed-48e6-9d0c-1f9a19fc1a7c}, !- Handle
  Surface 1854,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f912d2cf-78af-477a-b806-410cc747d66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Handle
  Roof 285,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd391771-2471-4272-bc49-426385bb0922}; !- Thermal Zone Name

OS:Surface,
  {bb827432-0c7c-4638-923a-26f86ef0abe7}, !- Handle
  Surface 1855,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e89ff6-f7da-4307-a142-835128b2a453}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314425d7-c010-49e8-8152-ada28b018a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef906aed-de74-4839-8261-11bfb8e309c0}, !- Handle
  Surface 1857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6f4bc6-3b28-4217-b334-40e77784ea46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b6f618-3ad5-450d-a733-57f16f483d55}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fb157b-f28a-4f35-af8e-aa3aeebcd90f}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {813225e4-0253-4423-b101-cc8331cbf7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a784419-1be4-42fe-a259-13c16f003992}, !- Handle
  Surface 1860,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f0737a4-c190-455c-9014-685fe75fcd8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Handle
  Roof 286,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}; !- Thermal Zone Name

OS:Surface,
  {68b08f84-931d-4152-9f7d-8bfbc7d5eb98}, !- Handle
  Surface 1861,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdb10d3-760f-4726-b5a8-da78c63989bc}, !- Handle
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62036ec5-d7f4-4b14-b97c-ac8852361b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70507c8b-5431-4e2d-b66a-5147be217be6}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808e21a5-14d3-4f78-8731-ecee24ba9a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5a2fc4-b793-43e6-b22c-baeae8a67a29}, !- Handle
  Surface 1864,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6f4bc6-3b28-4217-b334-40e77784ea46}, !- Handle
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef906aed-de74-4839-8261-11bfb8e309c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c4319a2-5bda-421c-890d-384157c231b2}, !- Handle
  Surface 1866,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78a94308-d8c2-4a5d-bfd2-281bce68d31e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Handle
  Roof 287,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {55d77381-fb06-4552-8e34-1f53be44320c}; !- Thermal Zone Name

OS:Surface,
  {5d55b2c3-7290-4984-9b32-6161c54b1e9f}, !- Handle
  Surface 1867,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7270a4a-8f5c-4ea3-87a9-7ed68b16096c}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e547e2f-855d-4450-af00-09a49e846fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa7f402-7a28-4196-8842-65b9dc312c47}, !- Handle
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2657befc-203a-41b9-bf5d-7a8944f79d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9eeb0f-d17c-44c8-8b33-c12f09aca4a1}, !- Handle
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808e21a5-14d3-4f78-8731-ecee24ba9a59}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70507c8b-5431-4e2d-b66a-5147be217be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91740f56-a38b-457c-b93d-e778046c4553}, !- Handle
  Surface 1872,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd137761-3ed8-44c9-9815-27a5cd235b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Handle
  Roof 288,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b795118-8012-407a-aa33-9850410f6f8a}; !- Thermal Zone Name

OS:Surface,
  {3f736a54-65d5-409d-9b39-47b9175b7cd9}, !- Handle
  Surface 1873,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519305a5-fb44-449f-9350-59a9658d9be0}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a22d06f2-51e5-4c91-8000-7660d50ddbc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b86e63-d9ec-4717-9e3d-2502c699a1e2}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1595b72-4512-46be-a971-3227bd287b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b95e1f0-f83d-4849-892d-462cee5c7b48}, !- Handle
  Surface 1876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2657befc-203a-41b9-bf5d-7a8944f79d71}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa7f402-7a28-4196-8842-65b9dc312c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31dd8a06-70bf-4810-b3a1-24ed6df6aca6}, !- Handle
  Surface 1878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbb13605-8fee-4554-9c14-d93adc834d93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Handle
  Roof 289,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {43e59566-2000-45e9-b956-312b337e9cbb}; !- Thermal Zone Name

OS:Surface,
  {dfe5a531-bd1c-4417-bf7a-df0133712aba}, !- Handle
  Surface 1879,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa3a922-1cdd-4d23-ad3d-da286fa8857f}, !- Handle
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfc4e7d-ff36-46df-a258-b1e9c12f81bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9014f0d-02a0-4802-8445-22eae767c9e3}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2edddc-5cb1-494c-8f36-bf0f4e0b0d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95f2bf9e-8a3b-4c46-87b9-408e00ffb468}, !- Handle
  Surface 1882,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1595b72-4512-46be-a971-3227bd287b25}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b86e63-d9ec-4717-9e3d-2502c699a1e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c15ddd1-56e0-4d0f-bb0f-440eabff06cd}, !- Handle
  Surface 1884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa26bd14-74ed-4e4e-8b6e-7be4e525ccb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Handle
  Roof 290,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}; !- Thermal Zone Name

OS:Surface,
  {294a00f5-bec9-4cee-9d8c-b4da52f3529c}, !- Handle
  Surface 1885,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2cc5c31-b23f-4601-ab90-82e13fbad9ab}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8f9650-fae1-4309-a563-04d187dd9101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719efd45-b276-463d-9fff-5ad9dcfa0329}, !- Handle
  Surface 1887,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fd5a9a-6bb0-4463-863f-e48326f1a4a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40dedc67-c86f-4ff2-bc10-4da22073e111}, !- Handle
  Surface 1888,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2edddc-5cb1-494c-8f36-bf0f4e0b0d62}, !- Handle
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9014f0d-02a0-4802-8445-22eae767c9e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c17177d-773e-41e9-8af8-970a9b956dac}, !- Handle
  Surface 1890,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e99edca5-4d19-4fba-bc8a-ed68e32a9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Handle
  Roof 291,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {98c26b2d-affb-4029-847d-875c79a5aabd}; !- Thermal Zone Name

OS:Surface,
  {d6aaf93d-ebf2-4ed4-b8cb-98d0ef59e64f}, !- Handle
  Surface 1891,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87dff14-96a8-4270-a958-b078ca2a7c3c}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f44dc08-0436-486c-b90b-2778da6f2c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b69aee1-e84a-4a15-b8bd-27ef3fc9d323}, !- Handle
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7dfdcbd-f6bd-4cc7-b085-5fb04d1f4100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf9abcc-5d0a-4e75-a061-8c413a9077e2}, !- Handle
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fd5a9a-6bb0-4463-863f-e48326f1a4a1}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719efd45-b276-463d-9fff-5ad9dcfa0329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ffad86-6499-4d78-8a20-61d6cec79cad}, !- Handle
  Surface 1896,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e73bcb11-144c-4a82-b3bd-83a870e96ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Handle
  Roof 292,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}; !- Thermal Zone Name

OS:Surface,
  {8ba131dc-6eea-464c-9724-fa274710718e}, !- Handle
  Surface 1897,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e0e10b-0fcc-4826-ae78-beedc3390812}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9853e61-4c7c-4b27-885d-16fbdac8c8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f24767-4659-4e5a-959b-5565da750a55}, !- Handle
  Surface 1899,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c2f7647-3f74-43cf-a315-82cf86a54468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dcc838-2e41-4f61-97a5-e0f0f0a1c314}, !- Handle
  Surface 1900,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dfdcbd-f6bd-4cc7-b085-5fb04d1f4100}, !- Handle
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b69aee1-e84a-4a15-b8bd-27ef3fc9d323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660c64f3-febb-49de-a170-0e6bc8c4fa17}, !- Handle
  Surface 1902,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ab44c7e-caa3-45d6-be36-c2a7089bb1e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Handle
  Roof 293,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}; !- Thermal Zone Name

OS:Surface,
  {a10ef01c-58b6-4afc-ad0e-aab4e1964a5e}, !- Handle
  Surface 1903,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6d166a-2a7e-4a6f-ad2b-e8300e5d6c3b}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68322bb1-8952-4992-b170-d20c30984ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3366edc9-01d5-4d74-b100-5181e34ef40a}, !- Handle
  Surface 1905,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbae158a-7f03-4e24-9cb0-33056acef1bc}, !- Handle
  Surface 1906,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2f7647-3f74-43cf-a315-82cf86a54468}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f24767-4659-4e5a-959b-5565da750a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0642f5-2c8f-4daa-829f-a1b0ba6f1b9d}, !- Handle
  Surface 1908,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4dd8b291-b818-425e-83bc-6a0f85e44968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}, !- Handle
  Thermal Zone 277,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c6254ca-e1dd-49c9-98a4-c2752609d136}, !- Zone Air Inlet Port List
  {f711c846-4fc9-4872-bf38-6128f6fc5053}, !- Zone Air Exhaust Port List
  {733c4a5e-cc1b-4933-828e-36e1e4ddd166}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a430334-36da-47b9-b3d0-5588320fccc7}, !- Handle
  Node 277,                               !- Name
  {733c4a5e-cc1b-4933-828e-36e1e4ddd166}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {733c4a5e-cc1b-4933-828e-36e1e4ddd166}, !- Handle
  {d4351c63-3415-4692-8424-59147ef7890e}, !- Name
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}, !- Source Object
  11,                                     !- Outlet Port
  {7a430334-36da-47b9-b3d0-5588320fccc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c6254ca-e1dd-49c9-98a4-c2752609d136}, !- Handle
  Port List 553,                          !- Name
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}; !- HVAC Component

OS:PortList,
  {f711c846-4fc9-4872-bf38-6128f6fc5053}, !- Handle
  Port List 554,                          !- Name
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}; !- HVAC Component

OS:Sizing:Zone,
  {eafd50c8-37d7-42da-89c9-a0d1db06d2d3}, !- Handle
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ba6eac9-84ef-4f62-b3d2-03ee28bf4ef4}, !- Handle
  Zone HVAC Equipment List 277,           !- Name
  {ef13b0c6-3bd8-4719-9319-84d9f2bd370e}; !- Thermal Zone

OS:ThermalZone,
  {b36e73bd-2611-41e6-b184-7045378ce788}, !- Handle
  Thermal Zone 278,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe3aaad-418f-4754-984d-12da8183d363}, !- Zone Air Inlet Port List
  {d7f81256-9912-42a6-81fb-25ea3baa9b69}, !- Zone Air Exhaust Port List
  {2e331cf9-cf7b-4a9b-a27a-b4085dfa0527}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c3acbf-e0dd-412f-9415-d0cf520d9056}, !- Handle
  Node 278,                               !- Name
  {2e331cf9-cf7b-4a9b-a27a-b4085dfa0527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e331cf9-cf7b-4a9b-a27a-b4085dfa0527}, !- Handle
  {a9860b41-439c-4b8f-b1c8-8cab2465b5ef}, !- Name
  {b36e73bd-2611-41e6-b184-7045378ce788}, !- Source Object
  11,                                     !- Outlet Port
  {a7c3acbf-e0dd-412f-9415-d0cf520d9056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe3aaad-418f-4754-984d-12da8183d363}, !- Handle
  Port List 555,                          !- Name
  {b36e73bd-2611-41e6-b184-7045378ce788}; !- HVAC Component

OS:PortList,
  {d7f81256-9912-42a6-81fb-25ea3baa9b69}, !- Handle
  Port List 556,                          !- Name
  {b36e73bd-2611-41e6-b184-7045378ce788}; !- HVAC Component

OS:Sizing:Zone,
  {546b86aa-6f90-4844-801b-96b056f11f61}, !- Handle
  {b36e73bd-2611-41e6-b184-7045378ce788}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ac5231d-7587-40df-90e1-a7c1d8f19f4a}, !- Handle
  Zone HVAC Equipment List 278,           !- Name
  {b36e73bd-2611-41e6-b184-7045378ce788}; !- Thermal Zone

OS:ThermalZone,
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}, !- Handle
  Thermal Zone 279,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f84bd23-0868-44c0-92d0-7756c0021726}, !- Zone Air Inlet Port List
  {28df2b12-63b9-4980-b549-c5903671e869}, !- Zone Air Exhaust Port List
  {a585b066-ecf1-4290-abc5-3659e33b1507}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {766dcc79-f476-4403-952e-92be4c3dd663}, !- Handle
  Node 279,                               !- Name
  {a585b066-ecf1-4290-abc5-3659e33b1507}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a585b066-ecf1-4290-abc5-3659e33b1507}, !- Handle
  {be0103e9-6c1b-4780-a9ff-1a93437cadb2}, !- Name
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}, !- Source Object
  11,                                     !- Outlet Port
  {766dcc79-f476-4403-952e-92be4c3dd663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f84bd23-0868-44c0-92d0-7756c0021726}, !- Handle
  Port List 557,                          !- Name
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}; !- HVAC Component

OS:PortList,
  {28df2b12-63b9-4980-b549-c5903671e869}, !- Handle
  Port List 558,                          !- Name
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}; !- HVAC Component

OS:Sizing:Zone,
  {50986a5e-77b4-44b8-af23-c8940f7256d4}, !- Handle
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {157d22c1-8d25-4ac0-8a2f-17c08cbb674d}, !- Handle
  Zone HVAC Equipment List 279,           !- Name
  {9f1a27f7-45dc-4a98-8e4b-a8e20a200810}; !- Thermal Zone

OS:ThermalZone,
  {cd391771-2471-4272-bc49-426385bb0922}, !- Handle
  Thermal Zone 280,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0be0525a-7518-4d86-a0a5-489db1254b74}, !- Zone Air Inlet Port List
  {f7ad036d-80c0-45be-8a62-d20ba8acc3f1}, !- Zone Air Exhaust Port List
  {3c484dd5-97f2-446e-85cd-ddbeff36bddd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dfc7b1f-2ab4-47f8-a2c2-2eb453a00af6}, !- Handle
  Node 280,                               !- Name
  {3c484dd5-97f2-446e-85cd-ddbeff36bddd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c484dd5-97f2-446e-85cd-ddbeff36bddd}, !- Handle
  {7bdb9487-70df-46a1-92e6-12ade3f23cb7}, !- Name
  {cd391771-2471-4272-bc49-426385bb0922}, !- Source Object
  11,                                     !- Outlet Port
  {3dfc7b1f-2ab4-47f8-a2c2-2eb453a00af6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0be0525a-7518-4d86-a0a5-489db1254b74}, !- Handle
  Port List 559,                          !- Name
  {cd391771-2471-4272-bc49-426385bb0922}; !- HVAC Component

OS:PortList,
  {f7ad036d-80c0-45be-8a62-d20ba8acc3f1}, !- Handle
  Port List 560,                          !- Name
  {cd391771-2471-4272-bc49-426385bb0922}; !- HVAC Component

OS:Sizing:Zone,
  {b257c342-64f0-44d0-9acc-347003d6e898}, !- Handle
  {cd391771-2471-4272-bc49-426385bb0922}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1bf7cd11-29e0-47ca-a633-eab594d2552c}, !- Handle
  Zone HVAC Equipment List 280,           !- Name
  {cd391771-2471-4272-bc49-426385bb0922}; !- Thermal Zone

OS:ThermalZone,
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}, !- Handle
  Thermal Zone 281,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d49a1a7b-63de-4356-b5a8-5cf0e3c5b2b0}, !- Zone Air Inlet Port List
  {4def8936-30da-4eba-b45d-9786d0064e0a}, !- Zone Air Exhaust Port List
  {af4cd51e-2f70-4595-86b7-e1c4103577c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77a7c21c-fb50-41cc-91b1-807693bb48e6}, !- Handle
  Node 281,                               !- Name
  {af4cd51e-2f70-4595-86b7-e1c4103577c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af4cd51e-2f70-4595-86b7-e1c4103577c4}, !- Handle
  {53fe1609-e2f2-4d2f-bfee-76a8449cabd1}, !- Name
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}, !- Source Object
  11,                                     !- Outlet Port
  {77a7c21c-fb50-41cc-91b1-807693bb48e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d49a1a7b-63de-4356-b5a8-5cf0e3c5b2b0}, !- Handle
  Port List 561,                          !- Name
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}; !- HVAC Component

OS:PortList,
  {4def8936-30da-4eba-b45d-9786d0064e0a}, !- Handle
  Port List 562,                          !- Name
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}; !- HVAC Component

OS:Sizing:Zone,
  {f3ac6897-15c7-4c67-b0c1-bb9e1e551487}, !- Handle
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6932db75-ba10-4211-864c-fbb4a3afbdf1}, !- Handle
  Zone HVAC Equipment List 281,           !- Name
  {283a45ff-900a-4a4c-b5fe-e789ab2d4c2d}; !- Thermal Zone

OS:ThermalZone,
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}, !- Handle
  Thermal Zone 282,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d02b02a-cb1f-49a8-9570-2a6cfb9c2141}, !- Zone Air Inlet Port List
  {a5ba0129-8fb4-46c1-86e1-3a249fc3b323}, !- Zone Air Exhaust Port List
  {8a3b78b1-d545-47ce-8464-aef6856a9320}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc2912d0-f804-4ded-942b-148875a53331}, !- Handle
  Node 282,                               !- Name
  {8a3b78b1-d545-47ce-8464-aef6856a9320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a3b78b1-d545-47ce-8464-aef6856a9320}, !- Handle
  {09dd1bf3-b4d0-477a-ae02-522215d0e5eb}, !- Name
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}, !- Source Object
  11,                                     !- Outlet Port
  {dc2912d0-f804-4ded-942b-148875a53331}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d02b02a-cb1f-49a8-9570-2a6cfb9c2141}, !- Handle
  Port List 563,                          !- Name
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}; !- HVAC Component

OS:PortList,
  {a5ba0129-8fb4-46c1-86e1-3a249fc3b323}, !- Handle
  Port List 564,                          !- Name
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}; !- HVAC Component

OS:Sizing:Zone,
  {854fddda-853c-4fca-a96e-f113d98abc84}, !- Handle
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1f7508a2-f0e0-400a-a756-5989ee19848a}, !- Handle
  Zone HVAC Equipment List 282,           !- Name
  {fc8cb067-2480-4e2c-ac01-e0e2acb59ef2}; !- Thermal Zone

OS:ThermalZone,
  {6c3331cb-f3d5-4516-80af-af581923b33b}, !- Handle
  Thermal Zone 283,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {465fe98e-ea95-47d9-aaf0-2e4e544ef63c}, !- Zone Air Inlet Port List
  {63f43f3d-b953-4e70-81ee-7cd266d5676d}, !- Zone Air Exhaust Port List
  {dd91895e-8d14-48e3-9985-4362ead2eb1f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9f63ffd-3a51-4de6-bc1a-e55d70b80db8}, !- Handle
  Node 283,                               !- Name
  {dd91895e-8d14-48e3-9985-4362ead2eb1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd91895e-8d14-48e3-9985-4362ead2eb1f}, !- Handle
  {6e2c7d93-e141-4d88-b2a6-cb4f59e5efda}, !- Name
  {6c3331cb-f3d5-4516-80af-af581923b33b}, !- Source Object
  11,                                     !- Outlet Port
  {e9f63ffd-3a51-4de6-bc1a-e55d70b80db8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {465fe98e-ea95-47d9-aaf0-2e4e544ef63c}, !- Handle
  Port List 565,                          !- Name
  {6c3331cb-f3d5-4516-80af-af581923b33b}; !- HVAC Component

OS:PortList,
  {63f43f3d-b953-4e70-81ee-7cd266d5676d}, !- Handle
  Port List 566,                          !- Name
  {6c3331cb-f3d5-4516-80af-af581923b33b}; !- HVAC Component

OS:Sizing:Zone,
  {49cf6cb5-3088-457f-aeab-071f4e89893d}, !- Handle
  {6c3331cb-f3d5-4516-80af-af581923b33b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c65d062b-ad47-40a4-9f38-c175002c8fd9}, !- Handle
  Zone HVAC Equipment List 283,           !- Name
  {6c3331cb-f3d5-4516-80af-af581923b33b}; !- Thermal Zone

OS:ThermalZone,
  {507dd2de-cadc-4116-9aed-19a19f7d5433}, !- Handle
  Thermal Zone 284,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77788244-f42a-40ce-b36c-662d641c871f}, !- Zone Air Inlet Port List
  {c4e605d8-3356-48d7-a8df-00b0d05429b8}, !- Zone Air Exhaust Port List
  {94952f5d-7978-41c0-a89a-7c58c913e6e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9beebf0-9cc9-4ad3-a49b-0dc4bfbf6f1c}, !- Handle
  Node 284,                               !- Name
  {94952f5d-7978-41c0-a89a-7c58c913e6e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94952f5d-7978-41c0-a89a-7c58c913e6e7}, !- Handle
  {aacb0ed9-e367-4536-9161-93e15e5af9d6}, !- Name
  {507dd2de-cadc-4116-9aed-19a19f7d5433}, !- Source Object
  11,                                     !- Outlet Port
  {c9beebf0-9cc9-4ad3-a49b-0dc4bfbf6f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77788244-f42a-40ce-b36c-662d641c871f}, !- Handle
  Port List 567,                          !- Name
  {507dd2de-cadc-4116-9aed-19a19f7d5433}; !- HVAC Component

OS:PortList,
  {c4e605d8-3356-48d7-a8df-00b0d05429b8}, !- Handle
  Port List 568,                          !- Name
  {507dd2de-cadc-4116-9aed-19a19f7d5433}; !- HVAC Component

OS:Sizing:Zone,
  {0b283cb4-968f-4cba-abb0-6d1f017d2126}, !- Handle
  {507dd2de-cadc-4116-9aed-19a19f7d5433}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6e92ad6-8403-412b-bdc3-a913c7eb1f84}, !- Handle
  Zone HVAC Equipment List 284,           !- Name
  {507dd2de-cadc-4116-9aed-19a19f7d5433}; !- Thermal Zone

OS:ThermalZone,
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}, !- Handle
  Thermal Zone 285,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c328d5e8-091f-42e8-9818-2d7ac0b878ce}, !- Zone Air Inlet Port List
  {979a5704-75c7-4919-aa1e-0c795b68acb0}, !- Zone Air Exhaust Port List
  {a7171682-23eb-486a-aa12-291317c0ba9a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c37db1ab-a6c8-4ee2-bf79-06bb935726a3}, !- Handle
  Node 285,                               !- Name
  {a7171682-23eb-486a-aa12-291317c0ba9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7171682-23eb-486a-aa12-291317c0ba9a}, !- Handle
  {9547a1e6-1cf7-4a32-8f03-dd014485b06f}, !- Name
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}, !- Source Object
  11,                                     !- Outlet Port
  {c37db1ab-a6c8-4ee2-bf79-06bb935726a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c328d5e8-091f-42e8-9818-2d7ac0b878ce}, !- Handle
  Port List 569,                          !- Name
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}; !- HVAC Component

OS:PortList,
  {979a5704-75c7-4919-aa1e-0c795b68acb0}, !- Handle
  Port List 570,                          !- Name
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}; !- HVAC Component

OS:Sizing:Zone,
  {50383982-b7c9-42f9-9ab5-4a8da66a8328}, !- Handle
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60981b5b-0b51-4b4e-891a-5688f819c536}, !- Handle
  Zone HVAC Equipment List 285,           !- Name
  {9e6ce40c-01ec-43a1-8d85-6c851b92e411}; !- Thermal Zone

OS:ThermalZone,
  {096655f7-7a56-403c-88b2-55834ef034ad}, !- Handle
  Thermal Zone 286,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d141e024-6f15-4f7d-b0ac-5be852adf1f8}, !- Zone Air Inlet Port List
  {2f8c18c7-67f1-4ab6-a5d5-d3d6f6369307}, !- Zone Air Exhaust Port List
  {9349e3a9-ea90-4deb-9b28-bf3a42f52344}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd6344e8-8351-4b3d-af52-af51aa0afa10}, !- Handle
  Node 286,                               !- Name
  {9349e3a9-ea90-4deb-9b28-bf3a42f52344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9349e3a9-ea90-4deb-9b28-bf3a42f52344}, !- Handle
  {df99b576-dd92-4625-b573-6e8d03aa76b7}, !- Name
  {096655f7-7a56-403c-88b2-55834ef034ad}, !- Source Object
  11,                                     !- Outlet Port
  {bd6344e8-8351-4b3d-af52-af51aa0afa10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d141e024-6f15-4f7d-b0ac-5be852adf1f8}, !- Handle
  Port List 571,                          !- Name
  {096655f7-7a56-403c-88b2-55834ef034ad}; !- HVAC Component

OS:PortList,
  {2f8c18c7-67f1-4ab6-a5d5-d3d6f6369307}, !- Handle
  Port List 572,                          !- Name
  {096655f7-7a56-403c-88b2-55834ef034ad}; !- HVAC Component

OS:Sizing:Zone,
  {bea220ae-bc1d-4d15-a0ca-46bf8c97da1f}, !- Handle
  {096655f7-7a56-403c-88b2-55834ef034ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbd56c0e-e829-4d86-bdb1-ea658d7b6519}, !- Handle
  Zone HVAC Equipment List 286,           !- Name
  {096655f7-7a56-403c-88b2-55834ef034ad}; !- Thermal Zone

OS:ThermalZone,
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}, !- Handle
  Thermal Zone 287,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a96befb-340a-48f8-915b-57b355ae84bb}, !- Zone Air Inlet Port List
  {8d5fd87d-aa03-41e0-b928-80a6b45c6dba}, !- Zone Air Exhaust Port List
  {a28c3620-f59f-4ddb-b32f-cb548119ac6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4230a80-e973-429d-b1a7-3b24224eb187}, !- Handle
  Node 287,                               !- Name
  {a28c3620-f59f-4ddb-b32f-cb548119ac6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a28c3620-f59f-4ddb-b32f-cb548119ac6b}, !- Handle
  {764566cd-29a9-4afd-93ab-26d82bf156cd}, !- Name
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}, !- Source Object
  11,                                     !- Outlet Port
  {a4230a80-e973-429d-b1a7-3b24224eb187}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a96befb-340a-48f8-915b-57b355ae84bb}, !- Handle
  Port List 573,                          !- Name
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}; !- HVAC Component

OS:PortList,
  {8d5fd87d-aa03-41e0-b928-80a6b45c6dba}, !- Handle
  Port List 574,                          !- Name
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}; !- HVAC Component

OS:Sizing:Zone,
  {67155689-313e-43f3-8cb8-e47a403d7f0e}, !- Handle
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f75e4c5-941c-4002-970c-8bbf68e3a693}, !- Handle
  Zone HVAC Equipment List 287,           !- Name
  {a497cdf4-e1ea-4589-8a0a-478cf2354a5a}; !- Thermal Zone

OS:ThermalZone,
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}, !- Handle
  Thermal Zone 288,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbeec35b-6bda-4fa4-99bb-275851ecc805}, !- Zone Air Inlet Port List
  {1181e7ec-0792-479c-a4d6-f0fcc7d97772}, !- Zone Air Exhaust Port List
  {dac21f13-2db8-4d1d-8016-ec2222cc8c95}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f48db2e9-6d50-4ea7-add9-a4904e3fb572}, !- Handle
  Node 288,                               !- Name
  {dac21f13-2db8-4d1d-8016-ec2222cc8c95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dac21f13-2db8-4d1d-8016-ec2222cc8c95}, !- Handle
  {7ebc7b12-470e-4bfa-9af0-5b1f0975ba31}, !- Name
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}, !- Source Object
  11,                                     !- Outlet Port
  {f48db2e9-6d50-4ea7-add9-a4904e3fb572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbeec35b-6bda-4fa4-99bb-275851ecc805}, !- Handle
  Port List 575,                          !- Name
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}; !- HVAC Component

OS:PortList,
  {1181e7ec-0792-479c-a4d6-f0fcc7d97772}, !- Handle
  Port List 576,                          !- Name
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}; !- HVAC Component

OS:Sizing:Zone,
  {825ffbf4-f5cd-4d53-9822-37d475c980ce}, !- Handle
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f63a78f2-89db-49a0-9d2e-fe72e021d582}, !- Handle
  Zone HVAC Equipment List 288,           !- Name
  {2ab2d4eb-8dc1-4fdc-986f-1940e26f9a3e}; !- Thermal Zone

OS:ThermalZone,
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}, !- Handle
  Thermal Zone 289,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f705d3db-1581-4d5c-a221-8905693dfe26}, !- Zone Air Inlet Port List
  {67c35ac9-d457-4aac-ace9-c9a5b11b9a61}, !- Zone Air Exhaust Port List
  {55369b9b-e5a2-4c0f-8653-12942a42858f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab8b7f39-6838-456d-87b3-2af55c61d4d4}, !- Handle
  Node 289,                               !- Name
  {55369b9b-e5a2-4c0f-8653-12942a42858f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55369b9b-e5a2-4c0f-8653-12942a42858f}, !- Handle
  {ef62735d-a53f-40cf-ad3a-0da2d35b963b}, !- Name
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}, !- Source Object
  11,                                     !- Outlet Port
  {ab8b7f39-6838-456d-87b3-2af55c61d4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f705d3db-1581-4d5c-a221-8905693dfe26}, !- Handle
  Port List 577,                          !- Name
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}; !- HVAC Component

OS:PortList,
  {67c35ac9-d457-4aac-ace9-c9a5b11b9a61}, !- Handle
  Port List 578,                          !- Name
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}; !- HVAC Component

OS:Sizing:Zone,
  {63ae2f6e-3bb1-4962-880b-d1799b5b6bde}, !- Handle
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8bab584-d142-4f3b-89f2-fa03b8089665}, !- Handle
  Zone HVAC Equipment List 289,           !- Name
  {bcbe723a-2ffc-4f60-9cb5-50bef6f03755}; !- Thermal Zone

OS:ThermalZone,
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}, !- Handle
  Thermal Zone 290,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6f85a59-a4eb-4521-ac8a-64f1891358d6}, !- Zone Air Inlet Port List
  {ae1b5a2a-c644-4e58-b02c-8c6fe7275947}, !- Zone Air Exhaust Port List
  {40383ae4-cf66-4c8d-8189-6b2f5e59f547}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d8ab23c-532e-4a3e-9939-e78b87ccfac3}, !- Handle
  Node 290,                               !- Name
  {40383ae4-cf66-4c8d-8189-6b2f5e59f547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40383ae4-cf66-4c8d-8189-6b2f5e59f547}, !- Handle
  {343f6ad0-6baa-41eb-9ecf-12b77d5d73f7}, !- Name
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}, !- Source Object
  11,                                     !- Outlet Port
  {7d8ab23c-532e-4a3e-9939-e78b87ccfac3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6f85a59-a4eb-4521-ac8a-64f1891358d6}, !- Handle
  Port List 579,                          !- Name
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}; !- HVAC Component

OS:PortList,
  {ae1b5a2a-c644-4e58-b02c-8c6fe7275947}, !- Handle
  Port List 580,                          !- Name
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}; !- HVAC Component

OS:Sizing:Zone,
  {19285bc5-5112-4c6b-aa1f-8460d086c933}, !- Handle
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d2d9fb01-7a59-4599-b150-c8afff6efcc5}, !- Handle
  Zone HVAC Equipment List 290,           !- Name
  {6e0d4e6f-baf0-48bd-8365-88e6d7d1e091}; !- Thermal Zone

OS:ThermalZone,
  {3681d173-c78e-491f-b9a4-60e542097dac}, !- Handle
  Thermal Zone 291,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62a9ab0a-0a37-41ab-87ea-991faec8b52e}, !- Zone Air Inlet Port List
  {ff71951c-d9fa-465f-a3de-62031dd70393}, !- Zone Air Exhaust Port List
  {3c4e1820-bb04-4642-bdbc-5bddf6809a02}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2365b416-65f9-43f6-a4f2-6470b8f98248}, !- Handle
  Node 291,                               !- Name
  {3c4e1820-bb04-4642-bdbc-5bddf6809a02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c4e1820-bb04-4642-bdbc-5bddf6809a02}, !- Handle
  {2015bf70-ce92-4c9f-9248-f432ff536894}, !- Name
  {3681d173-c78e-491f-b9a4-60e542097dac}, !- Source Object
  11,                                     !- Outlet Port
  {2365b416-65f9-43f6-a4f2-6470b8f98248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62a9ab0a-0a37-41ab-87ea-991faec8b52e}, !- Handle
  Port List 581,                          !- Name
  {3681d173-c78e-491f-b9a4-60e542097dac}; !- HVAC Component

OS:PortList,
  {ff71951c-d9fa-465f-a3de-62031dd70393}, !- Handle
  Port List 582,                          !- Name
  {3681d173-c78e-491f-b9a4-60e542097dac}; !- HVAC Component

OS:Sizing:Zone,
  {434f15b5-cae0-45b2-9985-fac80358742f}, !- Handle
  {3681d173-c78e-491f-b9a4-60e542097dac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b711da90-3620-490f-8ea7-98a98dd9e732}, !- Handle
  Zone HVAC Equipment List 291,           !- Name
  {3681d173-c78e-491f-b9a4-60e542097dac}; !- Thermal Zone

OS:ThermalZone,
  {83875088-cc13-4e6d-8edd-85e66561b405}, !- Handle
  Thermal Zone 292,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b92714c3-866d-4ad8-87ef-e74e592a01ad}, !- Zone Air Inlet Port List
  {cfa62da7-0d63-4e6e-83eb-2b44943e2bd3}, !- Zone Air Exhaust Port List
  {339c988a-f2ae-40a9-b31b-3c74d44d19ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcd1b1ec-c0d8-4dc8-8b8c-364d2cef65d6}, !- Handle
  Node 292,                               !- Name
  {339c988a-f2ae-40a9-b31b-3c74d44d19ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339c988a-f2ae-40a9-b31b-3c74d44d19ff}, !- Handle
  {9eff15ae-e3a6-4ed3-9939-2d89e1cca762}, !- Name
  {83875088-cc13-4e6d-8edd-85e66561b405}, !- Source Object
  11,                                     !- Outlet Port
  {bcd1b1ec-c0d8-4dc8-8b8c-364d2cef65d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b92714c3-866d-4ad8-87ef-e74e592a01ad}, !- Handle
  Port List 583,                          !- Name
  {83875088-cc13-4e6d-8edd-85e66561b405}; !- HVAC Component

OS:PortList,
  {cfa62da7-0d63-4e6e-83eb-2b44943e2bd3}, !- Handle
  Port List 584,                          !- Name
  {83875088-cc13-4e6d-8edd-85e66561b405}; !- HVAC Component

OS:Sizing:Zone,
  {152ef97b-a2dc-4b83-90ac-3158826a126a}, !- Handle
  {83875088-cc13-4e6d-8edd-85e66561b405}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26581fac-0619-4cc2-b745-7d504f8154d1}, !- Handle
  Zone HVAC Equipment List 292,           !- Name
  {83875088-cc13-4e6d-8edd-85e66561b405}; !- Thermal Zone

OS:ThermalZone,
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}, !- Handle
  Thermal Zone 293,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf94741d-30b3-435c-8140-4b3875637c2f}, !- Zone Air Inlet Port List
  {8598229b-6446-4f38-9a41-72e4a2cf4c55}, !- Zone Air Exhaust Port List
  {4ebcad19-9024-4df7-b450-8cf93843f6a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d91347-80d6-4be6-b76d-26df990535b8}, !- Handle
  Node 293,                               !- Name
  {4ebcad19-9024-4df7-b450-8cf93843f6a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ebcad19-9024-4df7-b450-8cf93843f6a8}, !- Handle
  {0df09c05-98f6-45df-b36c-15f398657722}, !- Name
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}, !- Source Object
  11,                                     !- Outlet Port
  {42d91347-80d6-4be6-b76d-26df990535b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf94741d-30b3-435c-8140-4b3875637c2f}, !- Handle
  Port List 585,                          !- Name
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}; !- HVAC Component

OS:PortList,
  {8598229b-6446-4f38-9a41-72e4a2cf4c55}, !- Handle
  Port List 586,                          !- Name
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}; !- HVAC Component

OS:Sizing:Zone,
  {43f2bb54-3766-484d-b6ca-9b1450a9bb9b}, !- Handle
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7f84a9e-bbd4-4e1c-8256-deae49ce4e92}, !- Handle
  Zone HVAC Equipment List 293,           !- Name
  {b6d0da5b-5d58-4437-acae-8c235a7a7fdf}; !- Thermal Zone

OS:ThermalZone,
  {78e1a606-e2fc-420f-937c-659a507a9274}, !- Handle
  Thermal Zone 294,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {250e1ce3-6962-4025-9c5e-848b18042842}, !- Zone Air Inlet Port List
  {e76a4115-8eda-4b62-be04-520fd91fe03b}, !- Zone Air Exhaust Port List
  {13dbb9e2-5a85-47cf-abf2-0cec0c621fd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee23a5e-67a7-44f3-af7a-110dc9cf9510}, !- Handle
  Node 294,                               !- Name
  {13dbb9e2-5a85-47cf-abf2-0cec0c621fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13dbb9e2-5a85-47cf-abf2-0cec0c621fd2}, !- Handle
  {97c79903-88ea-457d-ab59-e9f68e54bf77}, !- Name
  {78e1a606-e2fc-420f-937c-659a507a9274}, !- Source Object
  11,                                     !- Outlet Port
  {cee23a5e-67a7-44f3-af7a-110dc9cf9510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {250e1ce3-6962-4025-9c5e-848b18042842}, !- Handle
  Port List 587,                          !- Name
  {78e1a606-e2fc-420f-937c-659a507a9274}; !- HVAC Component

OS:PortList,
  {e76a4115-8eda-4b62-be04-520fd91fe03b}, !- Handle
  Port List 588,                          !- Name
  {78e1a606-e2fc-420f-937c-659a507a9274}; !- HVAC Component

OS:Sizing:Zone,
  {e54b2516-e218-4e94-b62f-bdd519763068}, !- Handle
  {78e1a606-e2fc-420f-937c-659a507a9274}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ce0a4b0-c565-4031-96ce-a2dbde08da1b}, !- Handle
  Zone HVAC Equipment List 294,           !- Name
  {78e1a606-e2fc-420f-937c-659a507a9274}; !- Thermal Zone

OS:ThermalZone,
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}, !- Handle
  Thermal Zone 295,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dcf6322-a47d-4b78-a496-36e8026bb124}, !- Zone Air Inlet Port List
  {8e188470-2d9a-45f3-be69-924de328c81a}, !- Zone Air Exhaust Port List
  {0263bb5b-ce04-4127-8a7e-68dd8bec3186}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02970f79-7f57-4b7b-92ff-e791fef71592}, !- Handle
  Node 295,                               !- Name
  {0263bb5b-ce04-4127-8a7e-68dd8bec3186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0263bb5b-ce04-4127-8a7e-68dd8bec3186}, !- Handle
  {584915eb-a2ef-4f07-8515-9279f66af096}, !- Name
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}, !- Source Object
  11,                                     !- Outlet Port
  {02970f79-7f57-4b7b-92ff-e791fef71592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dcf6322-a47d-4b78-a496-36e8026bb124}, !- Handle
  Port List 589,                          !- Name
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}; !- HVAC Component

OS:PortList,
  {8e188470-2d9a-45f3-be69-924de328c81a}, !- Handle
  Port List 590,                          !- Name
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}; !- HVAC Component

OS:Sizing:Zone,
  {3460afc3-645c-4691-8cff-f4a59a7fbb51}, !- Handle
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {338a24b8-a273-4ea6-8614-80301995646a}, !- Handle
  Zone HVAC Equipment List 295,           !- Name
  {0fc4b6b7-15cd-403c-b9d5-f6a941719399}; !- Thermal Zone

OS:ThermalZone,
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}, !- Handle
  Thermal Zone 296,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7266101b-28ab-4416-b7e8-9007f757c88f}, !- Zone Air Inlet Port List
  {c4ed4643-61c8-49ec-afcc-0c7f25c83c19}, !- Zone Air Exhaust Port List
  {cd28627f-160f-4155-852b-fecb48729d07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da000588-6dac-4d84-a2ca-9c6d3d5077c4}, !- Handle
  Node 296,                               !- Name
  {cd28627f-160f-4155-852b-fecb48729d07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd28627f-160f-4155-852b-fecb48729d07}, !- Handle
  {7ef04d95-1bcb-4f95-b5ec-8d29ec27abc0}, !- Name
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}, !- Source Object
  11,                                     !- Outlet Port
  {da000588-6dac-4d84-a2ca-9c6d3d5077c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7266101b-28ab-4416-b7e8-9007f757c88f}, !- Handle
  Port List 591,                          !- Name
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}; !- HVAC Component

OS:PortList,
  {c4ed4643-61c8-49ec-afcc-0c7f25c83c19}, !- Handle
  Port List 592,                          !- Name
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}; !- HVAC Component

OS:Sizing:Zone,
  {48470f14-fc93-47fa-a7dc-c93efeedad6b}, !- Handle
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e48d0e0-eae3-49c2-8d80-0cdec8aeb8b4}, !- Handle
  Zone HVAC Equipment List 296,           !- Name
  {0e52aa21-f6b8-4c6d-879f-864a85d42f26}; !- Thermal Zone

OS:ThermalZone,
  {43e59566-2000-45e9-b956-312b337e9cbb}, !- Handle
  Thermal Zone 297,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35b5a48e-8181-4450-8a1c-9026e40640f8}, !- Zone Air Inlet Port List
  {193ab5ef-16b1-49db-9583-82b0a6e099a1}, !- Zone Air Exhaust Port List
  {c36ef1bb-089f-4d94-8f09-339add096580}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e23191ea-6dc2-4309-9a12-7733ef9f52d9}, !- Handle
  Node 297,                               !- Name
  {c36ef1bb-089f-4d94-8f09-339add096580}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c36ef1bb-089f-4d94-8f09-339add096580}, !- Handle
  {213bbf9c-896d-475a-99d6-378ab733549b}, !- Name
  {43e59566-2000-45e9-b956-312b337e9cbb}, !- Source Object
  11,                                     !- Outlet Port
  {e23191ea-6dc2-4309-9a12-7733ef9f52d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35b5a48e-8181-4450-8a1c-9026e40640f8}, !- Handle
  Port List 593,                          !- Name
  {43e59566-2000-45e9-b956-312b337e9cbb}; !- HVAC Component

OS:PortList,
  {193ab5ef-16b1-49db-9583-82b0a6e099a1}, !- Handle
  Port List 594,                          !- Name
  {43e59566-2000-45e9-b956-312b337e9cbb}; !- HVAC Component

OS:Sizing:Zone,
  {e21a2f2f-8dba-42c2-85a4-c7be82ac35e9}, !- Handle
  {43e59566-2000-45e9-b956-312b337e9cbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd892cb8-8640-4e80-a007-30214cc5fc47}, !- Handle
  Zone HVAC Equipment List 297,           !- Name
  {43e59566-2000-45e9-b956-312b337e9cbb}; !- Thermal Zone

OS:ThermalZone,
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}, !- Handle
  Thermal Zone 298,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba7d0664-cd84-4747-b270-11fc7c443ae9}, !- Zone Air Inlet Port List
  {f296341c-6241-4c89-9bce-4b6346686f27}, !- Zone Air Exhaust Port List
  {105d6529-e8a5-4fa2-852c-efe99796794b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcf65451-dd9a-4462-853d-3378597a4d42}, !- Handle
  Node 298,                               !- Name
  {105d6529-e8a5-4fa2-852c-efe99796794b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {105d6529-e8a5-4fa2-852c-efe99796794b}, !- Handle
  {cc2b13f6-c971-4f95-9a85-83cbe740909e}, !- Name
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}, !- Source Object
  11,                                     !- Outlet Port
  {dcf65451-dd9a-4462-853d-3378597a4d42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba7d0664-cd84-4747-b270-11fc7c443ae9}, !- Handle
  Port List 595,                          !- Name
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}; !- HVAC Component

OS:PortList,
  {f296341c-6241-4c89-9bce-4b6346686f27}, !- Handle
  Port List 596,                          !- Name
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}; !- HVAC Component

OS:Sizing:Zone,
  {ff7640f7-07fe-4f78-9737-96965e1c1c34}, !- Handle
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c1ae6b4-6a69-4e2c-8829-9b3639d6db64}, !- Handle
  Zone HVAC Equipment List 298,           !- Name
  {262547ec-29d8-4df8-a1ad-9d6cd38a2ad0}; !- Thermal Zone

OS:ThermalZone,
  {5b795118-8012-407a-aa33-9850410f6f8a}, !- Handle
  Thermal Zone 299,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88dfea61-0efd-4dab-bde8-d1438b049a77}, !- Zone Air Inlet Port List
  {85474f43-74ab-4d84-a6c7-b72cff93541c}, !- Zone Air Exhaust Port List
  {34b929f4-f887-49e9-847c-d9a82acc5d80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac17879a-7105-49fc-a267-d356a0769f2c}, !- Handle
  Node 299,                               !- Name
  {34b929f4-f887-49e9-847c-d9a82acc5d80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34b929f4-f887-49e9-847c-d9a82acc5d80}, !- Handle
  {96085723-644a-4633-9bec-2dc8604a0707}, !- Name
  {5b795118-8012-407a-aa33-9850410f6f8a}, !- Source Object
  11,                                     !- Outlet Port
  {ac17879a-7105-49fc-a267-d356a0769f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88dfea61-0efd-4dab-bde8-d1438b049a77}, !- Handle
  Port List 597,                          !- Name
  {5b795118-8012-407a-aa33-9850410f6f8a}; !- HVAC Component

OS:PortList,
  {85474f43-74ab-4d84-a6c7-b72cff93541c}, !- Handle
  Port List 598,                          !- Name
  {5b795118-8012-407a-aa33-9850410f6f8a}; !- HVAC Component

OS:Sizing:Zone,
  {b815e9aa-3a6f-4b01-a883-85e70c5154ad}, !- Handle
  {5b795118-8012-407a-aa33-9850410f6f8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d68d326-79be-4e3f-8e66-88d2e10ab3bd}, !- Handle
  Zone HVAC Equipment List 299,           !- Name
  {5b795118-8012-407a-aa33-9850410f6f8a}; !- Thermal Zone

OS:ThermalZone,
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}, !- Handle
  Thermal Zone 300,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c2f5821-884b-40d8-abb9-658b48a72281}, !- Zone Air Inlet Port List
  {c1cdc4fe-fc20-4efe-b59d-da9d7e7f1f67}, !- Zone Air Exhaust Port List
  {0a0a701c-7130-4c59-aa94-f352c730f96c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8f2fd62-70b0-4660-adbb-ec355bb81b16}, !- Handle
  Node 300,                               !- Name
  {0a0a701c-7130-4c59-aa94-f352c730f96c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a0a701c-7130-4c59-aa94-f352c730f96c}, !- Handle
  {32cc873e-68f6-45bf-9b1b-077446ead915}, !- Name
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}, !- Source Object
  11,                                     !- Outlet Port
  {e8f2fd62-70b0-4660-adbb-ec355bb81b16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c2f5821-884b-40d8-abb9-658b48a72281}, !- Handle
  Port List 599,                          !- Name
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}; !- HVAC Component

OS:PortList,
  {c1cdc4fe-fc20-4efe-b59d-da9d7e7f1f67}, !- Handle
  Port List 600,                          !- Name
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}; !- HVAC Component

OS:Sizing:Zone,
  {5f2aaf68-1d06-4f55-9f67-527b316f7426}, !- Handle
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a323f1d0-a9d6-49ea-9968-0ae1f67b2aec}, !- Handle
  Zone HVAC Equipment List 300,           !- Name
  {ea2b313f-bf58-47d7-8c1d-6d178754beb6}; !- Thermal Zone

OS:ThermalZone,
  {0c444f0c-e11f-4136-ad68-7852c81c6418}, !- Handle
  Thermal Zone 301,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0cb759c-71c8-4c83-bb3b-a1f309142208}, !- Zone Air Inlet Port List
  {d240675c-608c-4dcd-9944-b9153799deb0}, !- Zone Air Exhaust Port List
  {056e6e52-694f-4142-b093-735d52c82eac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1790d7c0-2e2b-4b91-a9f7-8ab67975c039}, !- Handle
  Node 301,                               !- Name
  {056e6e52-694f-4142-b093-735d52c82eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {056e6e52-694f-4142-b093-735d52c82eac}, !- Handle
  {978c5fb6-8441-43ef-abf9-0c50cbe37558}, !- Name
  {0c444f0c-e11f-4136-ad68-7852c81c6418}, !- Source Object
  11,                                     !- Outlet Port
  {1790d7c0-2e2b-4b91-a9f7-8ab67975c039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0cb759c-71c8-4c83-bb3b-a1f309142208}, !- Handle
  Port List 601,                          !- Name
  {0c444f0c-e11f-4136-ad68-7852c81c6418}; !- HVAC Component

OS:PortList,
  {d240675c-608c-4dcd-9944-b9153799deb0}, !- Handle
  Port List 602,                          !- Name
  {0c444f0c-e11f-4136-ad68-7852c81c6418}; !- HVAC Component

OS:Sizing:Zone,
  {60a34faa-7d30-4080-b00d-7fd687b11ed8}, !- Handle
  {0c444f0c-e11f-4136-ad68-7852c81c6418}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {77046b94-3212-4374-b574-8f67e2de8ce3}, !- Handle
  Zone HVAC Equipment List 301,           !- Name
  {0c444f0c-e11f-4136-ad68-7852c81c6418}; !- Thermal Zone

OS:ThermalZone,
  {98c26b2d-affb-4029-847d-875c79a5aabd}, !- Handle
  Thermal Zone 302,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d2e71f-371f-4214-acb4-494d3607ed82}, !- Zone Air Inlet Port List
  {1ad65163-643b-4217-a29e-2af7bc8923b6}, !- Zone Air Exhaust Port List
  {ee5a9280-2f54-4a79-8235-ff0876a9f934}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99081965-c4d2-448f-bd98-373c4b860a17}, !- Handle
  Node 302,                               !- Name
  {ee5a9280-2f54-4a79-8235-ff0876a9f934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee5a9280-2f54-4a79-8235-ff0876a9f934}, !- Handle
  {2df82437-672d-4028-88b6-1866753baa56}, !- Name
  {98c26b2d-affb-4029-847d-875c79a5aabd}, !- Source Object
  11,                                     !- Outlet Port
  {99081965-c4d2-448f-bd98-373c4b860a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d2e71f-371f-4214-acb4-494d3607ed82}, !- Handle
  Port List 603,                          !- Name
  {98c26b2d-affb-4029-847d-875c79a5aabd}; !- HVAC Component

OS:PortList,
  {1ad65163-643b-4217-a29e-2af7bc8923b6}, !- Handle
  Port List 604,                          !- Name
  {98c26b2d-affb-4029-847d-875c79a5aabd}; !- HVAC Component

OS:Sizing:Zone,
  {f5a4a9b5-afba-4bdb-987d-379850ab9cc7}, !- Handle
  {98c26b2d-affb-4029-847d-875c79a5aabd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0399fb4a-578d-4c23-bdd3-edb69d268427}, !- Handle
  Zone HVAC Equipment List 302,           !- Name
  {98c26b2d-affb-4029-847d-875c79a5aabd}; !- Thermal Zone

OS:ThermalZone,
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}, !- Handle
  Thermal Zone 303,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36147e69-2893-4038-8fc2-d8d998a58a5a}, !- Zone Air Inlet Port List
  {368f92d0-9792-48bb-b44f-eaccb785411e}, !- Zone Air Exhaust Port List
  {d4eb33ca-7129-4f61-9aff-da435b871387}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d31134d-8775-4987-9dd9-12ea1cadf003}, !- Handle
  Node 303,                               !- Name
  {d4eb33ca-7129-4f61-9aff-da435b871387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4eb33ca-7129-4f61-9aff-da435b871387}, !- Handle
  {eb0ad53e-26e1-4bbe-9a06-fabd635666c2}, !- Name
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}, !- Source Object
  11,                                     !- Outlet Port
  {8d31134d-8775-4987-9dd9-12ea1cadf003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36147e69-2893-4038-8fc2-d8d998a58a5a}, !- Handle
  Port List 605,                          !- Name
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}; !- HVAC Component

OS:PortList,
  {368f92d0-9792-48bb-b44f-eaccb785411e}, !- Handle
  Port List 606,                          !- Name
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}; !- HVAC Component

OS:Sizing:Zone,
  {de8b4f26-ec3e-4c13-8302-d7230fa731e9}, !- Handle
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6b8cf7d-9726-42bd-bf6f-78db0bc4b57d}, !- Handle
  Zone HVAC Equipment List 303,           !- Name
  {309948eb-54e6-4d47-980a-cc9aa6b0dac5}; !- Thermal Zone

OS:ThermalZone,
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}, !- Handle
  Thermal Zone 304,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93c9b805-3a6b-4655-873b-dcd4e2d1e668}, !- Zone Air Inlet Port List
  {acb5a309-7869-4e64-b277-b70298b933e8}, !- Zone Air Exhaust Port List
  {786fac0e-5612-4d78-a934-7c5237c30e69}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23c91097-57b1-420f-8537-9cad9f083aa4}, !- Handle
  Node 304,                               !- Name
  {786fac0e-5612-4d78-a934-7c5237c30e69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {786fac0e-5612-4d78-a934-7c5237c30e69}, !- Handle
  {bcf99903-d675-4b0f-a679-43dc17dbd73c}, !- Name
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}, !- Source Object
  11,                                     !- Outlet Port
  {23c91097-57b1-420f-8537-9cad9f083aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93c9b805-3a6b-4655-873b-dcd4e2d1e668}, !- Handle
  Port List 607,                          !- Name
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}; !- HVAC Component

OS:PortList,
  {acb5a309-7869-4e64-b277-b70298b933e8}, !- Handle
  Port List 608,                          !- Name
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}; !- HVAC Component

OS:Sizing:Zone,
  {f5f950b4-7843-4bf5-859d-e15eeea6a781}, !- Handle
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1f69102-c88c-44f4-846d-2f180e1c4250}, !- Handle
  Zone HVAC Equipment List 304,           !- Name
  {45b3dcab-9f23-4148-abac-a774ff0c6a84}; !- Thermal Zone

OS:ThermalZone,
  {2abaa082-2f34-4a93-a92a-6771001818de}, !- Handle
  Thermal Zone 305,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d4d179d-39ef-427f-ba1b-659b9fd3c239}, !- Zone Air Inlet Port List
  {b940f388-09d0-422e-9e7d-4df48dbc4f62}, !- Zone Air Exhaust Port List
  {55324d8b-2f4b-499a-8f53-e62a0ba373da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7f5739d-5920-4203-b0c9-5bbb13f9a271}, !- Handle
  Node 305,                               !- Name
  {55324d8b-2f4b-499a-8f53-e62a0ba373da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55324d8b-2f4b-499a-8f53-e62a0ba373da}, !- Handle
  {f994a831-c412-4370-89bf-3d1c32533396}, !- Name
  {2abaa082-2f34-4a93-a92a-6771001818de}, !- Source Object
  11,                                     !- Outlet Port
  {f7f5739d-5920-4203-b0c9-5bbb13f9a271}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d4d179d-39ef-427f-ba1b-659b9fd3c239}, !- Handle
  Port List 609,                          !- Name
  {2abaa082-2f34-4a93-a92a-6771001818de}; !- HVAC Component

OS:PortList,
  {b940f388-09d0-422e-9e7d-4df48dbc4f62}, !- Handle
  Port List 610,                          !- Name
  {2abaa082-2f34-4a93-a92a-6771001818de}; !- HVAC Component

OS:Sizing:Zone,
  {9073a6b8-e206-40c0-800c-4344f2da866a}, !- Handle
  {2abaa082-2f34-4a93-a92a-6771001818de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {560a3ff6-8329-4857-84dc-226a24001150}, !- Handle
  Zone HVAC Equipment List 305,           !- Name
  {2abaa082-2f34-4a93-a92a-6771001818de}; !- Thermal Zone

OS:ThermalZone,
  {55d77381-fb06-4552-8e34-1f53be44320c}, !- Handle
  Thermal Zone 306,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94680ca8-b850-4ef3-8a4b-6fba0074afa2}, !- Zone Air Inlet Port List
  {4d992d64-e8f1-49d0-a793-56b6e1ed7151}, !- Zone Air Exhaust Port List
  {7dd7a3bd-0582-4ab8-91a0-e97193221d15}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c59708cb-2803-4a06-98c9-a4d541bb7ce1}, !- Handle
  Node 306,                               !- Name
  {7dd7a3bd-0582-4ab8-91a0-e97193221d15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd7a3bd-0582-4ab8-91a0-e97193221d15}, !- Handle
  {2d093379-ae78-4e38-b87f-f917951fef8c}, !- Name
  {55d77381-fb06-4552-8e34-1f53be44320c}, !- Source Object
  11,                                     !- Outlet Port
  {c59708cb-2803-4a06-98c9-a4d541bb7ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94680ca8-b850-4ef3-8a4b-6fba0074afa2}, !- Handle
  Port List 611,                          !- Name
  {55d77381-fb06-4552-8e34-1f53be44320c}; !- HVAC Component

OS:PortList,
  {4d992d64-e8f1-49d0-a793-56b6e1ed7151}, !- Handle
  Port List 612,                          !- Name
  {55d77381-fb06-4552-8e34-1f53be44320c}; !- HVAC Component

OS:Sizing:Zone,
  {05fd9b3a-5e2f-419e-bd1c-7be4ddf11e40}, !- Handle
  {55d77381-fb06-4552-8e34-1f53be44320c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {500160f9-5742-41f0-91c1-391a015977b7}, !- Handle
  Zone HVAC Equipment List 306,           !- Name
  {55d77381-fb06-4552-8e34-1f53be44320c}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {23616052-aa6b-44f8-9fe4-fffcc6e339d8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {092db255-850f-4c51-80b1-284fa6e6d014}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

