
OS:Version,
  {6f51bdf1-0c9a-4aae-ade7-880cc5a1086c}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {26c746c3-3443-44f9-8413-890e08834728}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26c746c3-3443-44f9-8413-890e08834728}, !- Building Story Name
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}; !- Thermal Zone Name

OS:Surface,
  {83676b31-8ab1-45df-b676-d2d75328a74d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 4 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 5 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 6 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 7 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 8 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 9 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 10 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 11 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 12 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 13 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 14 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 15 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 16 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 17 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 18 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 19 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 20 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 21 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 22 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 23 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 24 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 25 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 26 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 27 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 28 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 29 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 30 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 31 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 32 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 33 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 34 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 35 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 36 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 37 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 38 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 39 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 40 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 41 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 42 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 43 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 44 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 45 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 46 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 47 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 48 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 49 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 50 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 51 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 52 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 53 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 54 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 55 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 56 {m}
  3.54738334868549, -3.54738334868545, 0; !- X,Y,Z Vertex 57 {m}

OS:Surface,
  {3b44e190-14be-4c91-86e4-7f2021ae1669}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44ee733-4a3c-46d4-b3d8-4c1fd89f784d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c9521b-5865-4920-aeca-6141c46e010d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a349cd4-3903-4281-934f-1d2139ad8e6f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0276a4c1-90cf-4259-ba67-3b1d1421971a}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a83956f-93e7-4a1c-b265-c8fe0faee732}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2eaa5f9-e36b-4b6e-b736-2ee20506ddcb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94db75da-9ced-4496-b2b2-3347df36a30a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e85426-12b1-45e7-8d38-d0170bb36733}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfef7f0-52bb-4c69-9a25-341d57ecddde}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7451f6-0cab-4af3-ba74-12d1b01610c2}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266a13a2-255e-4b9e-b342-6f3984d82ed2}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f84756d-189e-4123-9d42-85325baef588}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8585b698-146c-4b17-bdb7-d64bd38ba2ac}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d8a657-643d-4155-bfa1-719b00960903}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a126aa-bc31-4c54-b428-08b7dbd226dc}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdf0a17-7429-470e-aea9-15c0a3b5608e}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6a07f5-089b-4c81-9cba-ef3f5cf743fe}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a41abeb-e012-4942-a35c-d901aa6edeb3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918617af-ebc5-4a5a-8fa8-258f553488b3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb39e7d-fbf5-42c4-8b7b-58f82d244c76}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e914968-48c1-4fb8-a69f-0734c406b9a8}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625efef7-dd76-4a3f-8dcc-49316aee926a}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e60399-2aee-4f7f-b3a4-9d99ece11b74}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff603cc-87d2-4d53-80e3-681baea32ee7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d43d032-c27f-49cb-be67-1aa4fcecd49a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e819748-da6a-4d6b-b3a2-24d651009233}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ad04ad-377f-4c44-8159-513a49e38619}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5022f4-d72e-4331-89ab-733373eb5b2b}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cdcc65-99dc-4a01-a91b-63ad2cf01cad}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cd79e7-ffb5-4bce-bf04-e6a8e24c1b79}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8e0530-0722-47a9-b327-4e637bdc9a35}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06551a5-a91a-48ce-9fa2-afb370881f46}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5ab597-2487-49b9-be15-f1604d73a5e5}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85651427-144a-4a88-b4d3-f207c12d3599}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fe782d-adea-4c59-ba80-1a6630464b5f}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214d0690-7efc-4ee9-80cf-47078010e256}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19f2c7e-5ebb-452f-b1e8-7ecb703f5dfa}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed56ba54-a935-456c-b4d0-53511372192c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1b10ff-1904-4d2a-89b3-05a572792992}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f6c24f-8582-4b35-adde-5cfb4dfbec4b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdacf66f-1509-465d-b6ce-7746135c89f7}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bca4e6e-e998-48b2-becc-7c45c43ac37c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83e540e-f4e1-4ce2-b0b9-617ddc9b4564}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf6d734-590c-4aa1-b488-b9f0a6aacf5b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c8fae8-00bc-4124-ad32-dabd9664dcbf}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a45a57-e01f-4e17-b86e-d15baa7bcf27}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad5ccc8-b1ea-4560-b8fe-be55174255c7}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ece2187-399d-4853-8491-5928d7a8a20d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22714bb-786b-4584-a510-8723f6e2a3df}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad98bc9-210e-4d1b-b135-08de21de1052}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d6d75f-fd5d-4f93-9e67-5edab21d98db}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0032f75d-9d0e-4813-baf7-c03287e70e16}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66f0e9a-68cf-45d5-bac5-571d03e4fcb7}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f4eceb-715c-4a64-b236-af62c152e57e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503fcd40-3ad7-4506-abc5-e52f903659b3}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742c65fc-d498-4420-86a6-ae13678b782e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4060d831-ad54-4ea3-9758-55b399d9141c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9f730b22-54d6-4a31-9e68-162779ede91d}, !- Handle
  Story 2,                                !- Name
  1.005,                                  !- Nominal Z Coordinate {m}
  0.99,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  1.005,                                  !- Z Origin {m}
  {9f730b22-54d6-4a31-9e68-162779ede91d}, !- Building Story Name
  {15220530-209d-4429-b23f-20f82f7b1146}; !- Thermal Zone Name

OS:Surface,
  {c3b8ed70-3669-426c-9611-8c63ba569661}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 0.99, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47aa2ca0-83e3-4e8b-9c80-f8aed7d81b35}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.99, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2058a5b-e9df-4d76-8e21-ca0adef635be}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 0.99, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeed202b-0936-4d7d-b9da-f0189921bac9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 0.99,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940274ae-1e08-46b1-891e-dbb412c2ce64}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 0.99, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 0.99;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7c2ecb-3c06-4d6c-847d-44ea4f3bfa77}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 0.99, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368f531d-6752-4e2a-b1aa-7fc5c66cf9ca}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 0.99, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c017dc84-2a63-4377-ab8a-8a6b97004c3e}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 0.99, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe868d7-12b7-4868-9b5b-295d3523dd5f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 0.99, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67993754-554d-4588-a278-b8d661962708}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 0.99, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc8af28-3049-4253-a4c8-3a2085b24558}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 0.99, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9264244e-1276-4161-98f2-d9fddc81a1a5}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 0.99, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9466bbf4-38a9-48b3-b1cf-c09077be53ab}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 0.99, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec733e0-6709-4c72-a886-25af13a8933f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 0.99, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba2984f-079e-45da-bc2c-e8bb116d2eea}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 0.99, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb26464-1e3f-4376-9735-b855c6f5ff02}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 0.99, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26434ac1-7ff6-47f0-88e1-bb5b5ca471f4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 0.99, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383bb348-a8a6-4d81-ac25-d03ececd0b80}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 0.99, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d46aebe0-8823-4fcc-b997-04147f6c60a2}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 0.99, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec8be9b-a97b-49a1-9f2c-7c0ca5a131a6}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 0.99, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5591f2f-e8ca-4a0b-87bb-e062dccb9efe}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 0.99, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9696472a-6f4e-4f1b-a808-292826badb83}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 0.99, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3104962-7eaf-48ac-b8c2-a510a1ade0d2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 0.99, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd27bea3-b80a-434e-9a63-f8a4a0aeee7a}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 0.99, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e834e81a-3acb-42fd-82ee-2bde203cfaf8}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 0.99, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b900f576-030f-49a3-a1ad-c9fd02a2bae1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 0.99, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ddd370-eb74-48e5-a601-be7486f178e8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 0.99, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5899ce4d-2511-46a5-9c1d-a9b04a1da7c0}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 0.99, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8084a65f-79b1-4254-a2b2-bcafa70358a5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 0.99, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89030f6c-e7ea-4168-875b-b1cc70b1fdbf}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 0.99, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68cff3b-a1b2-4914-a6a0-205d53fc0438}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 0.99, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acaaa83a-1961-40fd-88f0-db04c88196c0}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 0.99, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a5f348-50f0-412a-9b8e-3140686b142c}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 0.99, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81c1e65-95a8-4c51-ac37-f84dce180a08}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 0.99, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15e6a85-0076-4b89-91d2-e34e579fa87e}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 0.99, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21275bcc-0008-4a2a-9502-9ecb914db579}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 0.99, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b3932c-92ae-4e92-b0c1-3a67196f183e}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 0.99, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75cb1d6f-7963-44e4-9cb8-3bd28964422e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 0.99, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5465cc4b-1bf7-4e75-9019-6dce8ea941cc}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 0.99, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac2aa97-97f0-484a-94a3-f67c13a8c349}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 0.99, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd958964-63e3-4cd6-b915-cd3285daa907}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 0.99, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a750ab-f31e-4bed-8359-1b4047ba6488}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 0.99, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49db226e-f162-420a-9e66-a130b4cbfa42}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 0.99, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1366e78b-7fa1-4f66-87f9-eccf803f5475}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 0.99, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107912fc-e506-44a2-9843-c0bf98a0097a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 0.99, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bede2a01-04d9-4f73-a252-40c6b2de1b0d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 0.99, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9210b6-6f09-4a5d-b863-4da70f5f3cb4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 0.99, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afed5621-6ce2-4919-8cb9-44a08ef5d7d1}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 0.99, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c8c93d-43a9-486b-85e0-e38094751284}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 0.99, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb668d5f-e7a5-4119-963b-0be04ae2bcc9}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 0.99, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0067e487-a651-4ed8-8f1c-ffdacc60a955}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 0.99, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ecd903-88ca-477a-b6b7-e43ecc9ecf5b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 0.99, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb8e660-da56-4a0a-8613-134d24ec9ed9}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 0.99, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43fff4c-75fa-4e53-9e81-d55763ab1d98}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 0.99, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4627eb-5f14-4c42-bca3-afd7bf1a1437}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 0.99, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2665eb63-1770-4702-82c3-196955b676c8}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 0.99, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec7516c-801d-4484-8a5e-d38658715c81}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56904e7-3f09-4e2b-a773-c5e18dfef3ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 0.99; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd8cb8b-aaac-415e-9b66-899289e68c03}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0067e487-a651-4ed8-8f1c-ffdacc60a955}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8137229285561, -24.8137229285561, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8137229285561, -24.8137229285561, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b31b37d-fe31-4077-90dc-291cda0f0b97}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b4627eb-5f14-4c42-bca3-afd7bf1a1437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.6241895338143, -10.6241895338143, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.6241895338143, -10.6241895338143, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f91531-b38c-49ac-811d-5053836a7fee}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fe868d7-12b7-4868-9b5b-295d3523dd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8898176529619, -2.5976698192418, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  33.8898176529619, -2.5976698192418, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8a303a6-198f-4ee2-89c1-ac3225097988}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {107912fc-e506-44a2-9843-c0bf98a0097a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964677, -42.5865606964676, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  42.5865606964677, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  46.0980230206689, -46.0980230206688, 0.0254, !- X,Y,Z Vertex 3 {m}
  46.0980230206689, -46.0980230206688, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da997977-21d5-40f4-b111-5dd281a422b1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1366e78b-7fa1-4f66-87f9-eccf803f5475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.1339440451531, -46.133944045153, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  46.1339440451531, -46.133944045153, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51ea8fdd-8d09-42af-bec6-727045a51266}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20b3932c-92ae-4e92-b0c1-3a67196f183e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.4991451320998, -42.0171220258349, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  71.4991451320998, -42.0171220258349, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.1439868678382, -38.3722802900965, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.1439868678382, -38.3722802900965, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad177496-5bfe-4ae1-a1ea-e673cfd000c8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21275bcc-0008-4a2a-9502-9ecb914db579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.1799078923224, -38.3363592656123, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  75.1799078923224, -38.3363592656123, 0.0254, !- X,Y,Z Vertex 2 {m}
  78.8247496280608, -34.6915175298739, 0.0254, !- X,Y,Z Vertex 3 {m}
  78.8247496280608, -34.6915175298739, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1767922f-9b0a-47f0-8257-5beca7c8a84e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26434ac1-7ff6-47f0-88e1-bb5b5ca471f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.034408263536, -24.6217721285149, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  63.034408263536, -24.6217721285149, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a245d71c-cf29-4014-a003-f7242d51d9e7}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2665eb63-1770-4702-82c3-196955b676c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56534386092763, -3.56534386092759, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  3.56534386092763, -3.56534386092759, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5448c3e6-e162-4d3a-ad18-e331288758f5}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fc8af28-3049-4253-a4c8-3a2085b24558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.1944993522994, -9.90235151857937, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  41.1944993522994, -9.90235151857937, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0941a4c6-c37b-485e-8874-3592750afaa5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {368f531d-6752-4e2a-b1aa-7fc5c66cf9ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5851359536243, 4.70701188009581, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  26.5851359536243, 4.70701188009581, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2863cb8-6891-4a60-8045-4eacdfa7c030}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {383bb348-a8a6-4d81-ac25-d03ececd0b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.6126129264286, -21.0435674656223, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  66.6126129264286, -21.0435674656223, 0.0254, !- X,Y,Z Vertex 2 {m}
  63.0703292880202, -24.5858511040307, 0.0254, !- X,Y,Z Vertex 3 {m}
  63.0703292880202, -24.5858511040307, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4117236c-8660-4544-93a9-bc0a631b4fc6}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47aa2ca0-83e3-4e8b-9c80-f8aed7d81b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.92947899145713, 3.92947899145711, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.92947899145713, 3.92947899145711, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {802e182d-47ba-4073-b748-54eb27ce0892}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49db226e-f162-420a-9e66-a130b4cbfa42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938385, -49.6813273938385, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  49.6813273938385, -49.6813273938385, 0.0254, !- X,Y,Z Vertex 2 {m}
  53.1927897180398, -53.1927897180398, 0.0254, !- X,Y,Z Vertex 3 {m}
  53.1927897180398, -53.1927897180398, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {478aca44-2b27-4a0f-b501-f344de17e2f8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5465cc4b-1bf7-4e75-9019-6dce8ea941cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.1376196116546, -49.37864754628, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  64.1376196116546, -49.37864754628, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.782461347393, -45.7338058105417, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.782461347393, -45.7338058105417, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b40b8f6-ca56-48c1-9d52-cb4fcbb61cad}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5899ce4d-2511-46a5-9c1d-a9b04a1da7c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383154, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383154, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.315995513122, -4.61616374733518, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.315995513122, -4.61616374733518, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63ecdf75-092b-482e-b36a-8970fb7b98ab}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ec7516c-801d-4484-8a5e-d38658715c81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421245, -0.0179605122421699, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  0.0179605122421245, -0.0179605122421699, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.52942283644335, -3.52942283644331, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.52942283644335, -3.52942283644331, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7de7c822-c89e-42f0-b550-391980c16149}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67993754-554d-4588-a278-b8d661962708}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.9257386774461, -2.63359084372608, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.9257386774461, -2.63359084372608, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89a82f13-28be-40cb-bc62-b63bfb620e55}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e7c2ecb-3c06-4d6c-847d-44ea4f3bfa77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  19.3163752787709, 11.9757725549491, 0.0254, !- X,Y,Z Vertex 3 {m}
  19.3163752787709, 11.9757725549491, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21559b3c-2528-436e-af40-e8ec4f25cd40}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75cb1d6f-7963-44e4-9cb8-3bd28964422e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.8183823718772, -45.6978847860575, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  67.8183823718772, -45.6978847860575, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.4632241076155, -42.0530430503191, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.4632241076155, -42.0530430503191, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b48f8f-2b54-4cd5-a568-04c136eafc07}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77c8c93d-43a9-486b-85e0-e38094751284}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  31.9084896259271, -31.908489625927, 0.0254, !- X,Y,Z Vertex 3 {m}
  31.9084896259271, -31.908489625927, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d8989d-4887-421f-b9c1-bb94a45f3434}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8084a65f-79b1-4254-a2b2-bcafa70358a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.94524721388, -12.5710199440542, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  100.94524721388, -12.5710199440542, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831583, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831583, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4576c04b-14d2-4997-9968-40bb5a68cad1}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89030f6c-e7ea-4168-875b-b1cc70b1fdbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.264484453658, -16.2517827042768, 0.955173778682458, !- X,Y,Z Vertex 1 {m}
  97.264484453658, -16.2517827042768, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.909326189396, -12.6069409685384, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.909326189396, -12.6069409685384, 0.955173778682458; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f386d4c3-23f3-4fce-b9a5-16ffdadcda47}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9264244e-1276-4161-98f2-d9fddc81a1a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.2304203767836, -9.93827254306365, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.2304203767836, -9.93827254306365, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31388b7b-7915-41ae-9e4b-5651ee78f49c}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {940274ae-1e08-46b1-891e-dbb412c2ce64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2804542542867, 12.0116935794333, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  19.2804542542867, 12.0116935794333, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9160d7a-0cd6-4400-9b39-3cafdb7b794e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9466bbf4-38a9-48b3-b1cf-c09077be53ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.499181051637, -17.207033217917, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  48.499181051637, -17.207033217917, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927324, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927324, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cd4541d-fd93-4eeb-b64d-c6128a8f6301}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9696472a-6f4e-4f1b-a808-292826badb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.925431577999, -6.73074881405182, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  80.925431577999, -6.73074881405182, 0.0254, !- X,Y,Z Vertex 2 {m}
  77.3831479395907, -10.2730324524602, 0.0254, !- X,Y,Z Vertex 3 {m}
  77.3831479395907, -10.2730324524602, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59628f00-cf3e-490b-b6e7-cd30f4ff76a8}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c9210b6-6f09-4a5d-b863-4da70f5f3cb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  39.003256323298, -39.0032563232979, 0.0254, !- X,Y,Z Vertex 3 {m}
  39.003256323298, -39.0032563232979, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c1046cf-cae0-4872-ba94-5e3d2c880d3b}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aba2984f-079e-45da-bc2c-e8bb116d2eea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8038627509746, -24.5117149172545, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  55.8038627509746, -24.5117149172545, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1fdaeda-d68a-4827-9e99-dbb7ebfc20a5}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acaaa83a-1961-40fd-88f0-db04c88196c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.9029589332128, -23.6133082247219, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  89.9029589332128, -23.6133082247219, 0.0254, !- X,Y,Z Vertex 2 {m}
  93.5478006689512, -19.9684664889836, 0.0254, !- X,Y,Z Vertex 3 {m}
  93.5478006689512, -19.9684664889836, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddf39a92-aa9e-4264-90ad-4b619543deab}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeed202b-0936-4d7d-b9da-f0189921bac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  11.7525159498871, 11.7525159498871, 0.0254, !- X,Y,Z Vertex 3 {m}
  11.7525159498871, 11.7525159498871, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {debea3f4-24e2-45bc-a895-ed7391a12588}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afed5621-6ce2-4919-8cb9-44a08ef5d7d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9444106504113, -31.9444106504112, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  31.9444106504113, -31.9444106504112, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e47d0129-6ba0-4c34-bd3f-e98959a9118a}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7ddd370-eb74-48e5-a601-be7486f178e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.280074488638, -4.58024272285091, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  100.280074488638, -4.58024272285091, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.0059810521419, -0.306149286354568, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.0059810521419, -0.306149286354568, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d57544ce-c4e4-4442-9499-ae20ec458706}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a5f348-50f0-412a-9b8e-3140686b142c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.2221961729902, -27.2940709849445, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  86.2221961729902, -27.2940709849445, 0.0254, !- X,Y,Z Vertex 2 {m}
  89.8670379087285, -23.6492292492061, 0.0254, !- X,Y,Z Vertex 3 {m}
  89.8670379087285, -23.6492292492061, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1395bd0-30a8-47df-a5d0-4965010b2c29}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b900f576-030f-49a3-a1ad-c9fd02a2bae1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.9700600276577, -0.270228261870318, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  95.9700600276577, -0.270228261870318, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462601, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462601, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {730a2215-90a4-4909-9991-38ac8f5c3430}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb668d5f-e7a5-4119-963b-0be04ae2bcc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8496439530403, -24.8496439530403, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  24.8496439530403, -24.8496439530403, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a03985-359d-43cd-b476-1b2182f6649a}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd958964-63e3-4cd6-b915-cd3285daa907}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.4209358269479, -53.0953313309868, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.4209358269479, -53.0953313309868, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4562b33-2783-4dce-8fa2-38af610e6a4b}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bede2a01-04d9-4f73-a252-40c6b2de1b0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.0391773477822, -39.0391773477821, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  39.0391773477822, -39.0391773477821, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca022553-f280-40ee-a0c9-689065441bac}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c017dc84-2a63-4377-ab8a-8a6b97004c3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.6210569781085, 4.67109085561153, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.6210569781085, 4.67109085561153, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d83609a-d924-4e71-9c0f-e02b371d9b93}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3b8ed70-3669-426c-9611-8c63ba569661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.89355796697285, 3.89355796697283, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  3.89355796697285, 3.89355796697283, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421234, 0.0179605122421056, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421234, 0.0179605122421056, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1291d606-2339-4561-ab1f-5057b76f39d2}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c81c1e65-95a8-4c51-ac37-f84dce180a08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.5414334127676, -30.9748337451671, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  82.5414334127676, -30.9748337451671, 0.0254, !- X,Y,Z Vertex 2 {m}
  86.186275148506, -27.3299920094287, 0.0254, !- X,Y,Z Vertex 3 {m}
  86.186275148506, -27.3299920094287, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29726235-c7b5-4035-90fa-774eabeb9a5f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cec8be9b-a97b-49a1-9f2c-7c0ca5a131a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.7690222522139, -13.887158139837, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  73.7690222522139, -13.887158139837, 0.0254, !- X,Y,Z Vertex 2 {m}
  70.2267386138055, -17.4294417782455, 0.0254, !- X,Y,Z Vertex 3 {m}
  70.2267386138055, -17.4294417782455, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2e5810-2271-4086-87d8-e80fe1980465}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfb26464-1e3f-4376-9735-b855c6f5ff02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  55.8397837754588, -24.5476359417387, 0.0254, !- X,Y,Z Vertex 3 {m}
  55.8397837754588, -24.5476359417387, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0079668d-abbf-4c17-9730-4a4db9353bc5}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2058a5b-e9df-4d76-8e21-ca0adef635be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7165949254029, 11.7165949254029, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  11.7165949254029, 11.7165949254029, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14a92efb-43c4-4d78-9806-2d259dfc58cd}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d46aebe0-8823-4fcc-b997-04147f6c60a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1908175893213, -17.4653628027297, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  70.1908175893213, -17.4653628027297, 0.0254, !- X,Y,Z Vertex 2 {m}
  66.6485339509128, -21.0076464411381, 0.0254, !- X,Y,Z Vertex 3 {m}
  66.6485339509128, -21.0076464411381, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d403c4f-7a92-4bc6-b9af-29dbe323b9d0}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6a750ab-f31e-4bed-8359-1b4047ba6488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.228710742524, -53.228710742524, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  53.228710742524, -53.228710742524, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efda68ef-3eaf-40d9-bedb-9cbb05a4fe34}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbb8e660-da56-4a0a-8613-134d24ec9ed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7189562311852, -17.7189562311852, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7189562311852, -17.7189562311852, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e777c30-edb3-4e1d-a7e0-50c928c36eb4}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e15e6a85-0076-4b89-91d2-e34e579fa87e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.860670652545, -34.6555965053897, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  78.860670652545, -34.6555965053897, 0.0254, !- X,Y,Z Vertex 2 {m}
  82.5055123882834, -31.0107547696513, 0.0254, !- X,Y,Z Vertex 3 {m}
  82.5055123882834, -31.0107547696513, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b52daca4-c59a-46bf-ae65-04aa13fecc7c}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ecd903-88ca-477a-b6b7-e43ecc9ecf5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7548772556694, -17.7548772556694, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  17.7548772556694, -17.7548772556694, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d20691e7-b259-4e4d-9081-89018bfde60a}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3104962-7eaf-48ac-b8c2-a510a1ade0d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.5036362408918, -3.15254415115918, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  84.5036362408918, -3.15254415115918, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9613526024833, -6.69482778956753, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9613526024833, -6.69482778956753, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc1046a2-5e1f-4e95-8242-cb6e399585ea}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e68cff3b-a1b2-4914-a6a0-205d53fc0438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.5837216934354, -19.9325454644994, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  93.5837216934354, -19.9325454644994, 0.0254, !- X,Y,Z Vertex 2 {m}
  97.2285634291738, -16.2877037287611, 0.0254, !- X,Y,Z Vertex 3 {m}
  97.2285634291738, -16.2877037287611, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66ac33c5-206d-416e-a99f-bbc722ecad65}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e834e81a-3acb-42fd-82ee-2bde203cfaf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.1177619282686, 0.461581536217699, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.1177619282686, 0.461581536217699, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f68beef-d5a3-4cec-8a10-b69c3ded6085}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f43fff4c-75fa-4e53-9e81-d55763ab1d98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6601105582985, -10.6601105582985, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  10.6601105582985, -10.6601105582985, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {550c49d2-7f20-41a6-82ad-4bab806d0ab0}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5591f2f-e8ca-4a0b-87bb-e062dccb9efe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.3472269151065, -10.3089534769444, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  77.3472269151065, -10.3089534769444, 0.0254, !- X,Y,Z Vertex 2 {m}
  73.8049432766981, -13.8512371153528, 0.0254, !- X,Y,Z Vertex 3 {m}
  73.8049432766981, -13.8512371153528, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db450a5d-8759-4ee8-b0d8-f84a901a1916}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fac2aa97-97f0-484a-94a3-f67c13a8c349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.4568568514321, -53.0594103065026, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  60.4568568514321, -53.0594103065026, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.1016985871704, -49.4145685707642, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.1016985871704, -49.4145685707642, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15ebae3a-a18b-443f-be32-3b8ecdaea921}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd27bea3-b80a-434e-9a63-f8a4a0aeee7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.0818409037843, 0.425660511733428, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  88.0818409037843, 0.425660511733428, 0.0254, !- X,Y,Z Vertex 2 {m}
  84.539557265376, -3.1166231266749, 0.0254, !- X,Y,Z Vertex 3 {m}
  84.539557265376, -3.1166231266749, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b96d14c5-9972-4fce-b7b5-7988e2bad5c0}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fec733e0-6709-4c72-a886-25af13a8933f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  48.5351020761212, -17.2429542424012, 0.0254, !- X,Y,Z Vertex 3 {m}
  48.5351020761212, -17.2429542424012, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4bb63eed-9a3e-40ac-8614-543b9f3d2c13}, !- Handle
  Story 3,                                !- Name
  1.995,                                  !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  1.995,                                  !- Z Origin {m}
  {4bb63eed-9a3e-40ac-8614-543b9f3d2c13}, !- Building Story Name
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}; !- Thermal Zone Name

OS:Surface,
  {6f1fdfbe-1466-4f6e-a5fe-1920bde303e4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a44797-731b-4a2f-a017-a938c0eadcb8}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3914e1f-b362-45c1-9ef7-3cbaa50f21c3}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19845077-d678-4b36-8592-0ccbbc7169fc}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef872ad-4dac-4257-948f-33b8c4c635b4}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3f2c28-e6d1-4dfd-87c1-f1557054cb91}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f861dc-4476-48b4-a988-a3165814d542}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49c3558-bc88-4368-89eb-7468173b542e}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c84947-c49f-4fc0-93f8-5f02907e6307}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7b8ffc-5122-4fc9-b689-4f13132538ea}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41c8015-6eee-47bb-8f93-9ed5910d0b84}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc1c3c1-4b0e-4ec7-8785-3fe530192a8f}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee8a9d7-2e75-4655-b486-1e9ec349bd6c}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edd8a7c-b641-4987-ba6b-dde520375b06}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69173517-d96e-485a-afea-062b800c555a}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17319584-5192-4e35-8967-9fe254ca5571}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a8e8ed-11f5-4d04-a7d4-46d956eae280}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bf567d-67e7-4510-949e-ff3923e379d1}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e907ed1-2e94-4259-bc1c-018d76c02a46}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adba8e49-0cf5-48d1-83a7-c0242ce5c946}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0f544e-138d-47da-a67c-42203612786f}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78621a9e-dd52-4a07-8032-8c239f40ebf9}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84975913-0c81-4038-a815-2c2f7f0b1539}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbeae19-3193-4fee-9948-e1834696229e}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27473582-2fe2-463d-8d2f-c08bdef93d47}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee0a4ab-02be-45b9-862b-1a2436d81a02}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03373f3-0871-4420-80a2-ed5f1515e237}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c6b723-72ce-4f52-aceb-a676f9ae0336}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accc3b21-2f67-45d9-a2c5-dba0eb9ba4bc}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531cd7c6-9830-4eca-9035-c70efe2ff608}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f57b88-d8fb-4dcc-8003-03e367634bb9}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c36f638-f17d-4dc7-b94a-4ead07dfe7c8}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48973f1-50de-4346-ad02-ef37bab25095}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923524bb-c1d7-4afc-be04-e36dd97397d9}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b33527-ff59-43ab-95a4-7793834cc82a}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eae10ef-dba9-4581-a211-11c70a3789ba}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918ccfe2-808d-445e-a454-d0e9c421889e}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cfdf59-da48-4c41-bf4f-1eed781125ad}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5c1e2f-6901-43f1-963d-df5be401ba0b}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271baced-e2b5-49d7-8bf3-a71d8cb647ef}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e29f56-ef2c-4607-8d04-073ed3a82666}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fff802-51c5-49f1-8e57-fb1eca0de753}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0967251b-9673-4564-9514-e4f19faf041c}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7528452e-3c06-4c2b-8ce7-4cddebd53283}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffcec62-316b-4d6f-9b38-806cbbba3024}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffde7adf-a527-4377-9d91-6bc3d20d99d6}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c111aba2-cd4f-4cc0-8b23-a4265620c24e}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77296634-9316-44a9-a4b8-330a7a6e8030}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342276b1-7b4c-4445-b7ad-8cb215712ca5}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087556b2-d6c6-4020-90cc-9f34598a84f0}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c16304-9abb-45dc-b6ec-6e9f0f43772d}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad486f2-df79-4f65-880b-376d1bef28a3}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e438c4d-288f-40fb-9779-da10e20641f1}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22978d0-708b-4b48-8f83-82bfedb6d2e0}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92abc2d-3616-4c5b-b29a-e1728a0f0cec}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064fa39d-223e-4b53-a672-2f3ba30ca4d4}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4908eef1-ef21-4a57-91b0-020e857bf792}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cff7245-b5fd-4bd6-978c-b74df5c1132c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ef91c512-ce79-4da1-989c-2f77b2938913}, !- Handle
  Story 4,                                !- Name
  3,                                      !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ef91c512-ce79-4da1-989c-2f77b2938913}, !- Building Story Name
  {0af5adef-b717-4195-9001-df55cfc6e30e}; !- Thermal Zone Name

OS:Surface,
  {3f4a5890-6d1e-435c-9ab9-b37b8c3bb1d5}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4bb1f4-8d15-4d19-a671-25726f783dab}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212a67ff-c470-4c22-ad7b-b72d7bcfc202}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4529ca-1e5c-4733-9c91-f9637d54c3e8}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d270b6cb-1934-47e7-bc66-0fb2ae1f4287}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c117454-6f8a-4654-918c-91bfe7bbb425}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fb71eb-af92-4a51-9909-1c0534946625}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a707d3-9b24-4ef2-9340-040ab779d1ee}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10d72a7-362f-4044-80de-90f3b8da6a72}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a0e2cf-a716-436b-a98e-037103daa8cb}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6085c3-8061-42ac-8a21-3fd877ceec75}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4baed5bb-6334-4b59-9c89-94d7c3a76102}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d975871-12a0-4d92-ad43-6715eceb8c5d}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4133b6f5-297e-442b-832e-d694091e471e}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6d87f1-86aa-4082-9ffe-ce386bcdd3e4}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c32cd8-31a6-4782-92b7-5d72ca17f6ca}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76e8a1f-930e-4fd5-b395-600e7a9b0427}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83660ec-1cdc-462e-9cf7-44df63fb4b41}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6805203-6148-4282-a09f-06fbff273699}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26da8b52-11db-4aab-8135-98aac578b105}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {108a88be-b36f-4112-bcac-808c4b751221}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ab1b35-683e-497f-9a7f-7f252adcf321}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793d7c4e-12d7-44da-a09f-84269523c22b}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c790e819-7f89-46b6-a081-569b152283c7}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10926878-3cd6-497e-858a-66978dcc4761}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee000df-fbe2-4013-9dfb-eca2e5bdfa81}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f92c95-d22b-42d5-aaf7-6ae061abcdd7}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d689109d-066e-4476-9323-8abc11f801a4}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d205e5-154b-4c8f-8fd1-ae128317beac}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42833c0-f25b-400a-b4ab-121f31aa0533}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8afd139-29cd-4c72-aecf-b81bf2015d60}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9d210d-b366-47ef-833f-e685dd48deeb}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbfda20-d436-4ca8-a2d1-ac63248e55ff}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e34742-b018-4f1a-a9a0-eac08adea6db}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab223ac-e1b1-4bd2-97b3-fa27c3ca89e0}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8281efd-4ea6-4bd9-aec7-1525aa41269a}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc2d69d-e80e-4459-b82f-423545dc119b}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0225f57d-f6c1-4ac2-8992-0673a7c7b88a}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffea7b0-3dba-4661-a301-55c9f1ebda5f}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036b1c1b-4649-4afb-b73b-cab9cad3bead}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f43be5-b165-4cf4-baec-fa884b818c43}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb60eb5-10e1-461a-b370-32de40f1dfd9}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f02ee9-1faf-44a6-9d23-b8254ea24621}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11dc8c26-5162-4a8e-a8f3-196837397628}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668086f5-914c-4f65-9386-788ebe089cc4}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4cc692-19d6-4380-95e6-2883d59e60fc}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856a4adc-468c-4d4d-8da6-d48dbd9dd942}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc74591-b677-4442-aa92-fe5902e1e963}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b194ef-cae8-45ea-83fb-cbc6bb61f2fd}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309fb990-cf15-4d78-89a2-01e3aed84edf}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fec5860-8db8-4b5e-be72-c81590fc14a6}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0383ed4-f50d-4e08-b767-d156f657658a}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597de482-6ca0-4a09-8623-7c284c5c83dc}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c213c2-abdf-48b8-94e1-a062bf013842}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90d8c89-b3f4-4916-b415-d575c922c4da}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bffcd01-4329-47b3-ac96-06ecaf21ed40}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754bf975-d09a-44a2-8488-76a19da8ac48}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968ab283-87e7-4efd-8526-f5de7d764d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a424d4df-9e23-4df3-92a2-6633b650a3e4}, !- Handle
  Story 5,                                !- Name
  4.005,                                  !- Nominal Z Coordinate {m}
  0.99,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  4.005,                                  !- Z Origin {m}
  {a424d4df-9e23-4df3-92a2-6633b650a3e4}, !- Building Story Name
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}; !- Thermal Zone Name

OS:Surface,
  {ff3bc809-f007-4626-a8a4-d35ccd9fcabc}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 0.99, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf2e636-58cc-4e7e-9c1c-296d1799fa81}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.99, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c50fc0a-21bc-4540-921a-6f1dd4eedc9f}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 0.99, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59461e5-0c3a-469b-a872-b60f6064eb48}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 0.99,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653e9787-2647-485f-aa41-cf015f360302}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 0.99, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 0.99;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bc269b-ba01-4254-8a0e-a582cfd6b0bd}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 0.99, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35f95d5-f756-4135-81b9-c1c4230ac2d4}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 0.99, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d504a6-517d-4c11-bf2a-41f2c555dfd3}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 0.99, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bdae87-fafd-4884-81fe-c521ed45f373}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 0.99, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a2e370-a513-47b7-a2a9-fc0850383b1d}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 0.99, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed902cf0-b12a-4bc5-bcce-1cbee861d054}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 0.99, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cfc1afc-dc9e-41a0-88d3-caceb190f8a9}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 0.99, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c6df358-3943-49b7-8ca6-9c59293b6807}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 0.99, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceb87a9-a6d9-4341-9d3d-bd3a385cfc22}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 0.99, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef968b4a-7577-4b57-8921-24c092c4ffc7}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 0.99, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72f3cc0-06af-4e29-a486-145deef5a8c5}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 0.99, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be31e89-16c3-4220-9049-f99aaca875dd}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 0.99, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46ec9ae-c1b8-45c8-b161-901f016a62ef}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 0.99, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e768fb-cb04-44b3-8cf2-2f3391e3401a}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 0.99, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0456b64f-d5cc-4103-b042-d034ca30f56e}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 0.99, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {550ab610-1fd0-497d-93e9-cf4129b283b6}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 0.99, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b9163a-9a76-4b16-9ec5-283890df40ac}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 0.99, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4454b2c-244a-4c85-872a-cef199e1e34c}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 0.99, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51cdb995-6eeb-4678-8447-0e613e11bc03}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 0.99, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5990ba7-d004-45fb-9404-7eab33faab06}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 0.99, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bd4aa8-231e-413a-8ee5-0d2aadfed0f0}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 0.99, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08b1a37-c456-4cf6-afa5-4d7ce8dc9ca2}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 0.99, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbedee46-8888-4806-93f7-50dd3e911b6e}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 0.99, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7bc344-02c1-4c7e-984b-128fca8ec815}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 0.99, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab1db26-bc57-42e2-a5c5-b0551fb6f51e}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 0.99, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b22db1-2567-424a-8602-5cd4adcf0246}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 0.99, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85f94d7-e466-42d7-8a09-5f0a6a745e68}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 0.99, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5753a8e4-6be1-4374-96e4-b6f3ad321edd}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 0.99, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be90bde6-7a8f-4432-b345-f321a72e4615}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 0.99, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b91885-d3a6-4366-b20d-87f83b29a4f4}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 0.99, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72bed997-532a-4050-a7a8-c5848de9a121}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 0.99, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba55b18-4663-4e18-aac6-513202d57dcc}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 0.99, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb4411e-ed99-4393-9117-4c03d6f9320b}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 0.99, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e47132-b54a-4bdb-a8dd-8227d6265b70}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 0.99, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc6f43e-a488-4570-a3dd-20e215d7b59f}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 0.99, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778928bc-8903-4b44-8d2b-86881f86118f}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 0.99, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3148c477-b4a0-41e9-9cfc-68a484c8cffb}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 0.99, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c329c3-6d65-4c57-939c-8f94c2f236b6}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 0.99, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2e8a42-0978-4812-a4de-3668f709d27b}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 0.99, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbb41c4-f2fa-4d9e-80cb-21f291211bd7}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 0.99, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5802b92e-2366-49ea-81f2-991bb252eb79}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 0.99, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af1ddbd-e7f0-4ad9-a174-745823f836f5}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 0.99, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a76408-db85-4435-95da-6cedb328d3c7}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 0.99, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39ed1b7-5b7c-4c5c-8305-6f7b7da6c67f}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 0.99, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0005b1-b22c-4c57-a9a2-57d2de033597}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 0.99, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c136aea-0e5a-4d0a-b911-a766e1d5a65b}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 0.99, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31eee926-a033-40b2-b348-a98ecc6915db}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 0.99, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17415df2-9941-4e11-8b84-bc01476c689b}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 0.99, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b784e577-c7b8-427c-8d6a-b75d92e597ff}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 0.99, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab292b06-d3f5-4671-8aba-214c3f5cf142}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 0.99, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef10aaf-a170-46e2-9789-1fd4d877ee90}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 0.99, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4ae576-426c-4879-836a-60e1f1827fe6}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98001d1d-5323-49f3-92c0-8cd6e2fd0289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 0.99; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85bc045a-f80f-40b9-967b-e8de7485b621}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0456b64f-d5cc-4103-b042-d034ca30f56e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.7690222522139, -13.887158139837, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  73.7690222522139, -13.887158139837, 0.0254, !- X,Y,Z Vertex 2 {m}
  70.2267386138055, -17.4294417782455, 0.0254, !- X,Y,Z Vertex 3 {m}
  70.2267386138055, -17.4294417782455, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6301875-ec2b-40d6-9a83-cbe20f8aa2b1}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a2e370-a513-47b7-a2a9-fc0850383b1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.9257386774461, -2.63359084372608, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.9257386774461, -2.63359084372608, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {196b0f17-1d9e-4b1f-8437-58de61a95d27}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17415df2-9941-4e11-8b84-bc01476c689b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7189562311852, -17.7189562311852, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7189562311852, -17.7189562311852, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0be595ed-bac6-41aa-8fff-bff78228de92}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a4ae576-426c-4879-836a-60e1f1827fe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421245, -0.0179605122421699, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  0.0179605122421245, -0.0179605122421699, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.52942283644335, -3.52942283644331, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.52942283644335, -3.52942283644331, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f6329f-45ff-40f9-aae8-c64f08a9f01a}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ab1db26-bc57-42e2-a5c5-b0551fb6f51e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.264484453658, -16.2517827042768, 0.955173778682458, !- X,Y,Z Vertex 1 {m}
  97.264484453658, -16.2517827042768, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.909326189396, -12.6069409685384, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.909326189396, -12.6069409685384, 0.955173778682458; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a2c01c3-987b-4f8b-9fd9-77e027ec30a6}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6df358-3943-49b7-8ca6-9c59293b6807}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.499181051637, -17.207033217917, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  48.499181051637, -17.207033217917, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927324, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927324, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94ac797f-284e-4852-94c5-3467eec989ca}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cf2e636-58cc-4e7e-9c1c-296d1799fa81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.92947899145713, 3.92947899145711, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.92947899145713, 3.92947899145711, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7d10e0a-1d05-45e7-a064-94f9096c7c0b}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3148c477-b4a0-41e9-9cfc-68a484c8cffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.228710742524, -53.228710742524, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  53.228710742524, -53.228710742524, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b51659bf-75ae-4e1a-bbed-0b0e5afcb501}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31eee926-a033-40b2-b348-a98ecc6915db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7548772556694, -17.7548772556694, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  17.7548772556694, -17.7548772556694, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34d7424-695b-4928-a4c7-5cd1fcb243b6}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c50fc0a-21bc-4540-921a-6f1dd4eedc9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7165949254029, 11.7165949254029, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  11.7165949254029, 11.7165949254029, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0eb4f4-ea24-4851-8481-d0ed4682374b}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42e768fb-cb04-44b3-8cf2-2f3391e3401a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1908175893213, -17.4653628027297, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  70.1908175893213, -17.4653628027297, 0.0254, !- X,Y,Z Vertex 2 {m}
  66.6485339509128, -21.0076464411381, 0.0254, !- X,Y,Z Vertex 3 {m}
  66.6485339509128, -21.0076464411381, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c82d7529-8172-47d0-ac5b-e73f58d3779e}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44b9163a-9a76-4b16-9ec5-283890df40ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.925431577999, -6.73074881405182, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  80.925431577999, -6.73074881405182, 0.0254, !- X,Y,Z Vertex 2 {m}
  77.3831479395907, -10.2730324524602, 0.0254, !- X,Y,Z Vertex 3 {m}
  77.3831479395907, -10.2730324524602, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea29571-7e09-45d6-a272-3a1c13167a1f}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48bdae87-fafd-4884-81fe-c521ed45f373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8898176529619, -2.5976698192418, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  33.8898176529619, -2.5976698192418, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59937a40-91ff-4bde-944b-383a542d2f8d}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ceb87a9-a6d9-4341-9d3d-bd3a385cfc22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  48.5351020761212, -17.2429542424012, 0.0254, !- X,Y,Z Vertex 3 {m}
  48.5351020761212, -17.2429542424012, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d168119c-5257-4569-b889-f4fa8d78eb02}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51cdb995-6eeb-4678-8447-0e613e11bc03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.0818409037843, 0.425660511733428, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  88.0818409037843, 0.425660511733428, 0.0254, !- X,Y,Z Vertex 2 {m}
  84.539557265376, -3.1166231266749, 0.0254, !- X,Y,Z Vertex 3 {m}
  84.539557265376, -3.1166231266749, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ce0ff52-bc80-4570-a83b-46d59658fb9f}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53a76408-db85-4435-95da-6cedb328d3c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9444106504113, -31.9444106504112, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  31.9444106504113, -31.9444106504112, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4172486e-6019-40be-b371-aa32d74348eb}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {550ab610-1fd0-497d-93e9-cf4129b283b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.3472269151065, -10.3089534769444, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  77.3472269151065, -10.3089534769444, 0.0254, !- X,Y,Z Vertex 2 {m}
  73.8049432766981, -13.8512371153528, 0.0254, !- X,Y,Z Vertex 3 {m}
  73.8049432766981, -13.8512371153528, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed7ca4db-bb32-4c8f-8ca6-3b933df32a92}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5753a8e4-6be1-4374-96e4-b6f3ad321edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.2221961729902, -27.2940709849445, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  86.2221961729902, -27.2940709849445, 0.0254, !- X,Y,Z Vertex 2 {m}
  89.8670379087285, -23.6492292492061, 0.0254, !- X,Y,Z Vertex 3 {m}
  89.8670379087285, -23.6492292492061, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b50eac6-f43c-4f4a-9d10-58ed9f4b6895}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5802b92e-2366-49ea-81f2-991bb252eb79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.0391773477822, -39.0391773477821, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  39.0391773477822, -39.0391773477821, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf52a25d-5df1-4485-9e73-a5aba0d24aec}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b7bc344-02c1-4c7e-984b-128fca8ec815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.94524721388, -12.5710199440542, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  100.94524721388, -12.5710199440542, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831583, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831583, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ee5407b-d342-4b44-b9b7-bcb9227b3d50}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c136aea-0e5a-4d0a-b911-a766e1d5a65b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8137229285561, -24.8137229285561, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8137229285561, -24.8137229285561, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97849d98-3081-4527-a57a-ffc8e0f7f91e}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cfc1afc-dc9e-41a0-88d3-caceb190f8a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.2304203767836, -9.93827254306365, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.2304203767836, -9.93827254306365, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86070068-72a8-4217-8d09-40c3df8d7b6f}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {653e9787-2647-485f-aa41-cf015f360302}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2804542542867, 12.0116935794333, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  19.2804542542867, 12.0116935794333, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e617a8e2-7738-4076-8f52-1cc255e2de46}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72bed997-532a-4050-a7a8-c5848de9a121}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.1799078923224, -38.3363592656123, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  75.1799078923224, -38.3363592656123, 0.0254, !- X,Y,Z Vertex 2 {m}
  78.8247496280608, -34.6915175298739, 0.0254, !- X,Y,Z Vertex 3 {m}
  78.8247496280608, -34.6915175298739, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9372dce-5a90-46b8-82a8-aea906d18e47}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {778928bc-8903-4b44-8d2b-86881f86118f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.4209358269479, -53.0953313309868, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.4209358269479, -53.0953313309868, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c787b527-30c7-4b3c-a2ea-4a0c1cac18df}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af1ddbd-e7f0-4ad9-a174-745823f836f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  39.003256323298, -39.0032563232979, 0.0254, !- X,Y,Z Vertex 3 {m}
  39.003256323298, -39.0032563232979, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e9cd13-1a6f-4d4c-abe0-4a320f057760}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7be31e89-16c3-4220-9049-f99aaca875dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.034408263536, -24.6217721285149, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  63.034408263536, -24.6217721285149, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfd12517-506a-4328-927c-7f1ef5a99e71}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e2e8a42-0978-4812-a4de-3668f709d27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.1339440451531, -46.133944045153, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  46.1339440451531, -46.133944045153, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7642a222-5532-4449-bb9c-c866a5f791c0}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89b91885-d3a6-4366-b20d-87f83b29a4f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.860670652545, -34.6555965053897, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  78.860670652545, -34.6555965053897, 0.0254, !- X,Y,Z Vertex 2 {m}
  82.5055123882834, -31.0107547696513, 0.0254, !- X,Y,Z Vertex 3 {m}
  82.5055123882834, -31.0107547696513, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {960a7d7d-2eb9-4888-b868-a5a19a2e9b25}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fbb41c4-f2fa-4d9e-80cb-21f291211bd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964677, -42.5865606964676, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  42.5865606964677, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  46.0980230206689, -46.0980230206688, 0.0254, !- X,Y,Z Vertex 3 {m}
  46.0980230206689, -46.0980230206688, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {192b3508-8810-4f68-86f5-929a18e1cc44}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95bc269b-ba01-4254-8a0e-a582cfd6b0bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  19.3163752787709, 11.9757725549491, 0.0254, !- X,Y,Z Vertex 3 {m}
  19.3163752787709, 11.9757725549491, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {794652bc-36ba-4e17-bddb-c1fb0df5fb30}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3bd4aa8-231e-413a-8ee5-0d2aadfed0f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.9700600276577, -0.270228261870318, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  95.9700600276577, -0.270228261870318, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462601, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462601, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d2830e2-8f67-4335-b6c2-d48a405fdfdd}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3c329c3-6d65-4c57-939c-8f94c2f236b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938385, -49.6813273938385, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  49.6813273938385, -49.6813273938385, 0.0254, !- X,Y,Z Vertex 2 {m}
  53.1927897180398, -53.1927897180398, 0.0254, !- X,Y,Z Vertex 3 {m}
  53.1927897180398, -53.1927897180398, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce579893-17ae-48ff-bff4-3bb5b1b5c08c}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4454b2c-244a-4c85-872a-cef199e1e34c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.5036362408918, -3.15254415115918, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  84.5036362408918, -3.15254415115918, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9613526024833, -6.69482778956753, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9613526024833, -6.69482778956753, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beca3d70-38e7-46fd-b387-9f7cb53e12c0}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8d504a6-517d-4c11-bf2a-41f2c555dfd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.6210569781085, 4.67109085561153, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.6210569781085, 4.67109085561153, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3be9ead8-934c-4141-9ca8-657b1e493065}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab292b06-d3f5-4671-8aba-214c3f5cf142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.6241895338143, -10.6241895338143, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.6241895338143, -10.6241895338143, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3374d2a4-b4f8-4107-905a-34bf39e47c1b}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b08b1a37-c456-4cf6-afa5-4d7ce8dc9ca2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.280074488638, -4.58024272285091, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  100.280074488638, -4.58024272285091, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.0059810521419, -0.306149286354568, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.0059810521419, -0.306149286354568, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097c57e0-5bef-4c12-8260-7cb3a6ae87bf}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5990ba7-d004-45fb-9404-7eab33faab06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.1177619282686, 0.461581536217699, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.1177619282686, 0.461581536217699, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a73be6b6-2415-4094-bd9b-c9cf3168dfec}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b784e577-c7b8-427c-8d6a-b75d92e597ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6601105582985, -10.6601105582985, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  10.6601105582985, -10.6601105582985, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3f36ebb-99be-4352-9906-772a0951109d}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bba55b18-4663-4e18-aac6-513202d57dcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.4991451320998, -42.0171220258349, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  71.4991451320998, -42.0171220258349, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.1439868678382, -38.3722802900965, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.1439868678382, -38.3722802900965, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96d0755e-7b31-43d5-9cb6-2758436bbec6}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be90bde6-7a8f-4432-b345-f321a72e4615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.5414334127676, -30.9748337451671, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  82.5414334127676, -30.9748337451671, 0.0254, !- X,Y,Z Vertex 2 {m}
  86.186275148506, -27.3299920094287, 0.0254, !- X,Y,Z Vertex 3 {m}
  86.186275148506, -27.3299920094287, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c66cec6-74cf-4a67-9ad4-49f7a24f605c}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c35f95d5-f756-4135-81b9-c1c4230ac2d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5851359536243, 4.70701188009581, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  26.5851359536243, 4.70701188009581, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f59c248-65f7-4c44-a3af-5fc1821bf54f}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c85f94d7-e466-42d7-8a09-5f0a6a745e68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.9029589332128, -23.6133082247219, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  89.9029589332128, -23.6133082247219, 0.0254, !- X,Y,Z Vertex 2 {m}
  93.5478006689512, -19.9684664889836, 0.0254, !- X,Y,Z Vertex 3 {m}
  93.5478006689512, -19.9684664889836, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a98d3e-9b1d-4754-b87b-3e8f6829d7b1}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbedee46-8888-4806-93f7-50dd3e911b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383154, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383154, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.315995513122, -4.61616374733518, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.315995513122, -4.61616374733518, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03d3a4a9-ae53-4913-ae8c-061072ddb547}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf0005b1-b22c-4c57-a9a2-57d2de033597}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8496439530403, -24.8496439530403, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  24.8496439530403, -24.8496439530403, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c02fec34-5d53-4c11-a721-73209713f7ba}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d59461e5-0c3a-469b-a872-b60f6064eb48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  11.7525159498871, 11.7525159498871, 0.0254, !- X,Y,Z Vertex 3 {m}
  11.7525159498871, 11.7525159498871, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a394d770-6da2-48ba-b991-a7dc45c53020}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfb4411e-ed99-4393-9117-4c03d6f9320b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.8183823718772, -45.6978847860575, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  67.8183823718772, -45.6978847860575, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.4632241076155, -42.0530430503191, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.4632241076155, -42.0530430503191, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09bd2acf-dfd0-4370-99e4-5985896d8969}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e39ed1b7-5b7c-4c5c-8305-6f7b7da6c67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  31.9084896259271, -31.908489625927, 0.0254, !- X,Y,Z Vertex 3 {m}
  31.9084896259271, -31.908489625927, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98c5d2f9-65e8-4266-870c-874d42eb32af}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46ec9ae-c1b8-45c8-b161-901f016a62ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.6126129264286, -21.0435674656223, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  66.6126129264286, -21.0435674656223, 0.0254, !- X,Y,Z Vertex 2 {m}
  63.0703292880202, -24.5858511040307, 0.0254, !- X,Y,Z Vertex 3 {m}
  63.0703292880202, -24.5858511040307, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869261a5-a8d5-4f11-9d8c-e3023852a897}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6e47132-b54a-4bdb-a8dd-8227d6265b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.1376196116546, -49.37864754628, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  64.1376196116546, -49.37864754628, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.782461347393, -45.7338058105417, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.782461347393, -45.7338058105417, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c763c72-2f83-4520-9200-c4b9962a0580}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed902cf0-b12a-4bc5-bcce-1cbee861d054}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.1944993522994, -9.90235151857937, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  41.1944993522994, -9.90235151857937, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b4c6158-a70e-447f-a2bd-e65d8e26ae54}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edc6f43e-a488-4570-a3dd-20e215d7b59f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.4568568514321, -53.0594103065026, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  60.4568568514321, -53.0594103065026, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.1016985871704, -49.4145685707642, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.1016985871704, -49.4145685707642, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {741f1db1-aed7-4317-8ac6-f7b822fe76b4}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eef10aaf-a170-46e2-9789-1fd4d877ee90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56534386092763, -3.56534386092759, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  3.56534386092763, -3.56534386092759, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbb28e90-f1bf-4b0e-8004-94e2c057455f}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef968b4a-7577-4b57-8921-24c092c4ffc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8038627509746, -24.5117149172545, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  55.8038627509746, -24.5117149172545, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbcdac9a-38bf-41e3-8b81-e27a241635ae}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3b22db1-2567-424a-8602-5cd4adcf0246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.5837216934354, -19.9325454644994, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  93.5837216934354, -19.9325454644994, 0.0254, !- X,Y,Z Vertex 2 {m}
  97.2285634291738, -16.2877037287611, 0.0254, !- X,Y,Z Vertex 3 {m}
  97.2285634291738, -16.2877037287611, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {750f4b9d-218a-4869-b74c-7fe8b146e011}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f72f3cc0-06af-4e29-a486-145deef5a8c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  55.8397837754588, -24.5476359417387, 0.0254, !- X,Y,Z Vertex 3 {m}
  55.8397837754588, -24.5476359417387, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fc2691e-98a6-4a27-b348-1c52faea1eba}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff3bc809-f007-4626-a8a4-d35ccd9fcabc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.89355796697285, 3.89355796697283, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  3.89355796697285, 3.89355796697283, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421234, 0.0179605122421056, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421234, 0.0179605122421056, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ec40a255-5bc6-4761-8a90-d28564046c17}, !- Handle
  Story 6,                                !- Name
  4.995,                                  !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  4.995,                                  !- Z Origin {m}
  {ec40a255-5bc6-4761-8a90-d28564046c17}, !- Building Story Name
  {307f7849-7b46-4c75-a071-7468a33e20ff}; !- Thermal Zone Name

OS:Surface,
  {cc3fef30-6c89-4aa0-8d7f-4dd7129b1be6}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
