  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3355c9-52e3-4fd3-bf33-ebe6fb34d016}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca753208-b3ca-4233-976a-6a4623506dad}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d389efbc-5c84-4d5f-ad45-2736e91d22bb}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6ca908-fa40-425d-8646-ce93ccbd84fe}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d059bc8-8416-4f09-941c-2f6d25dc9d40}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6612fb-44af-4fd6-858a-f57da5c06faa}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f7d6b6a-8f8d-4640-bda7-e3a710668351}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf12787-f77a-4641-93fc-edb845acfb0c}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5982a303-7cc9-4679-80ea-00b52af360ef}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5040e676-79e1-4ed0-8d22-974681292d26}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ccdec8-f862-4c35-ab79-53e898c64b30}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed0a44d-c9e1-490c-831e-9be1ef3fa581}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720c9630-61ce-4cda-9499-3459c585fa60}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66dda42-4fa4-41db-b1ee-fe90ffe53ef4}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aef8b21-aaf4-429f-bf14-219fe4c0e915}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83bd85b-6660-43ab-ad05-e488afac16f8}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93fd0c8c-0658-45a9-8a86-2f54e3968451}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c17ffe00-d618-45cf-9e66-0b7346203455}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52db5645-2012-434f-8bcb-fc41adbdf7de}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71bdcc7-663f-4582-9773-38d7730df2fb}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe82153-2c52-40c9-9214-63a6fc4a8174}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8caa70-5757-4570-bba7-864d0467b65f}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ba4cea-513d-4643-99c5-024c8f649dd1}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef211d6-801b-4926-9ab8-73037f59c1b5}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06b98ce-c441-4e4b-979f-78c2a317ca40}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebf38eb-d1a3-48b6-91fd-6935512b603b}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3337bf7-7c7e-43d3-8a41-b35a3d1d94a2}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b2f695-a4f3-4039-826c-34cadc2cd98c}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a87a9b0-260f-48e7-9635-d3bc0f0eb371}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf923b15-70e7-44f0-9e21-60ff592fcc61}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {737b030e-eef7-48ba-b8f2-1ee2f331104c}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e82596-fb95-4ecb-9f95-5c67382b05ed}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63ffb35-3941-44b1-b81e-1c081a5f024d}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cacd65ce-6ef5-42e5-9d92-0ff6e3d3551d}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9f38b5-ad34-4224-8f0c-098e9113c25a}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ac8122-d183-4f07-b45b-264a62f1dfd0}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d5e6fc-6ca5-4f3d-9eef-84ec263e2bf5}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fb358b-f11b-4aa0-9ae5-1fce93223f4b}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa8a05d-d706-418f-b96d-dbde05c8fdd0}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66644f58-0a4f-45e3-8994-fedd50301c24}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9effc2-a6bc-4eac-a28c-3ab02f8012bc}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c288d480-fbf9-4174-9f4a-d62bd8b81627}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29520ca-d367-4515-903a-9f72f115e286}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d93f5ff-a5c9-4587-aedb-2042ebf78a28}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c4b8f80-9fed-4246-a2d6-1c6d94d06d8a}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47420d1-9518-4a16-a445-1a57732616e1}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5006af6d-22b2-4b10-a1ab-5c66c4b8412c}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2c9a6d-d452-4150-b290-196c41c40ffd}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b256ef-db75-439f-a8c6-274b9549ef3b}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2844f8-0ef6-4ad9-a57c-15c4146e3f66}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e6dedf-ded3-454b-9d40-38fb30cac93f}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26ae3c5-ab11-4db4-980f-420eb2848cf7}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d512c01-fbe6-4ecf-b865-499884a829f4}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ae1bdd-6de3-4892-a8ed-65d18e53bc0f}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf00bfa-7868-4c13-9138-fbe9b4ce8a00}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a2501e-71ad-45c5-916b-d0f99dcce43a}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4f96dad-eabe-4818-92f0-972780989748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4ce4dd5c-fbc7-44ce-b9d1-fde41cb03b84}, !- Handle
  Story 7,                                !- Name
  6,                                      !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {4ce4dd5c-fbc7-44ce-b9d1-fde41cb03b84}, !- Building Story Name
  {ca552847-f6c7-427b-af4d-5c018dfef959}; !- Thermal Zone Name

OS:Surface,
  {c6b325e4-28fb-4a69-8be7-9f869050a5f3}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdafcf7e-3caf-4330-8d27-90edc6792ffc}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e590596-4f6d-4b83-b78e-96aaac173245}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378c35e5-fca8-48a3-90fe-d9388035340c}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c077274-b74b-48bd-a80c-f7f0ba5ccddf}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc473a72-1e3f-47cf-bfe6-6a79f5c215d3}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700c4818-cd39-4486-86f3-466468916859}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb3c9c6-6335-48dc-9cf1-a59df6f93ed4}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8354a9-4cf5-4537-9de7-f6ab12648e48}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f14aff-efd1-4b3b-bb7b-797e0ac1303e}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6120ed9b-faeb-4b41-88a7-20e08946caa6}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec97e2b-50e2-4809-8297-7ff2de7801f3}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca28fd1-71f8-4e2f-949e-8185eb5ab8dc}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f6354a-05be-438d-b5be-6330c977bad1}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43585e44-d1b4-42cb-aca5-dd21318aadad}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c661bd-fbdc-4cc4-848f-ba9491a1ee90}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0519ce-f138-4403-9c18-3709cea2fad7}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69aba232-c9f4-4a0f-8315-edae73911e8c}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25efa84-9d2b-452b-97be-c170596ee9a9}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db3389c-e4d6-437f-ad0b-ec1da4d21f0b}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bd47f3-69c1-484d-a25c-9cd1958a928a}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfbc64a-5e70-4fe9-958c-cd1c19b52f3a}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd93f7d-97da-45c6-a086-44e2b0eb4e9a}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8514a492-01a6-4dd6-ade2-8cbbdc76d97e}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3737a757-2cf9-44b4-8326-d2160f48feb1}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd99181-8988-4c54-a233-caa9271d722f}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56305569-dedf-4a33-b07a-2b8812cfc1a8}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b452f0f3-7db8-4009-bf0d-0e9fa67b83c8}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de4a947-f817-4114-a6f8-3c6aa97bab24}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d1d757-0be6-42b9-9499-95d927658328}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abe3a0c-1fa6-4b5d-9444-bd6964135c84}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a221240c-e59b-460b-b3bf-d0a75a67b0f8}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547f2df1-7fde-4338-b9b6-b8e96a938437}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c33a255-4ecc-4f3c-b3df-2118f7b6e11b}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cdf1588-c4a8-4c4f-9929-dd74071ac3f6}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b585bd8-6a8b-4990-884f-9d4b8261e8a3}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9f19dd-d372-45a3-a444-c849baec25fb}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0148bde-fe2f-476f-a82b-90ef1770374b}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188fa1c5-1939-4a9b-82a0-3b50fb2233a3}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6323eef5-1338-4d6b-9b3c-a76bd087b47e}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b5cbc5-a04f-4309-991a-bf7074367aad}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad08d524-c524-4ce7-b6ec-5860b6b45a03}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4edff73-2abe-40d9-b03c-04b2c18405f3}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba07ebee-3775-423b-a160-c06bd6a48c43}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a1ac08-269a-45af-9d78-0c5189eaa86b}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8d678b-0ef0-429d-8c1c-d46634297ab1}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45799c76-4914-4a44-850d-e87663ef31ed}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b1683c-078b-4498-a26c-d37314177920}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a042c3-6ea7-4f22-82e4-79cc2650bb0a}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23924fac-3f4c-42a7-857c-723a863d783c}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4404f8e2-ba8d-4052-a887-dd0656b02253}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8ef2a1-e423-4071-b930-5e6b77430f32}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a699cf-548a-4a16-b6a2-2f0589a46ab1}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7212f0c-424c-4d3f-a83a-7df1e9c523b4}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53ca310-2f7b-46b8-94a5-5ad0eba52fcd}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142a7e0d-3ab0-4389-b449-52310032f2fb}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {933e4648-b11b-4fac-99a7-680bee2fb943}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a94700-628d-458b-b331-4ad184d3c3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3de7535c-c63e-4753-b1b8-d7bd6d0f1d1a}, !- Handle
  Story 8,                                !- Name
  7.005,                                  !- Nominal Z Coordinate {m}
  0.99,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  7.005,                                  !- Z Origin {m}
  {3de7535c-c63e-4753-b1b8-d7bd6d0f1d1a}, !- Building Story Name
  {6687f79e-454c-497b-928d-21f1add376f3}; !- Thermal Zone Name

OS:Surface,
  {03285204-8d8f-4a9f-ba27-685a7aebfc70}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 0.99, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c3c104-092f-4836-a43e-d2fe1e14f82d}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.99, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f895739d-60f5-436a-886e-37e93b2fc205}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 0.99, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bd97ce-93df-4c31-9d46-45bd6aba16f8}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 0.99,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679d2597-cdeb-4ac5-a553-5d592f055edc}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 0.99, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 0.99;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b204f7-c069-4266-ba66-60b1436ca78a}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 0.99, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1ff5ef-db42-4a5e-a15e-4b601d4e9239}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 0.99, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7654ed57-1305-446e-9d56-3151fd3fa8fc}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 0.99, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842dda31-82b0-4f68-b389-d29dd1f8c889}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 0.99, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36b8409-8f17-4dfb-9210-767a227796c5}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 0.99, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a5acb1-beb7-47eb-adba-7d6a1b7f7dd7}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 0.99, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27161b7-cc9a-4a1e-8685-6aa8b306c112}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 0.99, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab64b6bd-fafa-4138-a73a-6670367133ff}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 0.99, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a95cad9-19f2-4f56-8d11-2b58ffbbe56d}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 0.99, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c3c6ca-57b9-4f21-acf1-b832d0b0b0a9}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 0.99, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4f3b46-5425-428d-af0b-8222b2c00c23}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 0.99, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c92160-910c-40db-b32c-6e2ea0bcf43d}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 0.99, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e32c67e-259f-4edc-879d-7cb6906f0f1d}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 0.99, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b6349c-a0ac-4542-9cc7-110d744f0cad}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 0.99, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43db5dad-4d51-4ec3-a211-239145fb1160}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 0.99, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f64eb0-c8ce-42ac-843a-f8dd67a57a97}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 0.99, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9b3cd0-4e1d-484f-b897-a9b87e01173e}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 0.99, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3031896-e13a-4f85-b924-6fee219b9764}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 0.99, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bcfce55-d947-42f1-9257-27ff73f5b412}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 0.99, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0097cf1-e77d-48c7-8a05-21a96cc38916}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 0.99, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4cda31-7641-4450-b5e6-420d228125d9}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 0.99, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec38cc2-7db4-4137-a96a-1f12075a7707}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 0.99, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7874bd-001b-4489-8fb7-065e59014758}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 0.99, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def2ad30-99cc-4a1b-ba7f-747369333b22}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 0.99, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68118d9f-0f23-474a-9a85-93fd983f01bb}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 0.99, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7cdd7e-ff98-4d84-9e7d-50df3a73cda3}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 0.99, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd12b16-6ace-41d9-b6cc-fb979d3386ee}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 0.99, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77963630-30d4-41a0-aa3f-1de86dbea221}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 0.99, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d7657d-d7a5-44b3-ae6c-66a0f355b3ae}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 0.99, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f9234f-94b4-4273-b17c-0ca30c07907f}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 0.99, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c7e904-c00a-4666-a910-a71f9836459e}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 0.99, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6b65c7-2ba2-4051-a4cd-12d061f6fa43}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 0.99, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5676cb-900c-4654-9785-7cfb7271b435}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 0.99, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2846dee-4f16-475e-a0be-7a695491b76a}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 0.99, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46784011-878f-4967-bc89-479c2453d3da}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 0.99, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae40789-26be-428b-a254-213db0fa8f0e}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 0.99, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b65e3fc-4d90-4cb1-a6d4-b4d8b916b473}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 0.99, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532d83cd-2e88-4303-ba34-2525901d808f}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 0.99, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f050adc-0f90-4f1b-82d0-9a5524c9f7eb}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 0.99, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483857d2-c172-4f77-be52-811caee486ad}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 0.99, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc64b27-7db8-4228-8485-b52cdf79fc8e}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 0.99, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44e4efa1-c1e4-464c-9872-3547b028f642}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 0.99, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f172595-4632-469a-ba03-91248a6748fd}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 0.99, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6f9943-324c-41c1-b870-07f058bd355e}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 0.99, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51472489-f6b0-4168-87ff-2f5766beadbd}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 0.99, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564d546a-2414-40e3-a7cf-13ded1d28f32}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 0.99, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804583ec-2ac6-4d59-9f76-6be14ccb014d}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 0.99, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae10e6e9-3e1d-45e9-a4bd-1fe0b25d335e}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 0.99, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d495ed83-0d62-41d2-ac93-43aa71f7a8dd}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 0.99, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f1ce34-7cbc-4a2c-aa5a-4a9c2fb8b591}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 0.99, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5157de08-314d-4985-9a40-48929f1e1fd3}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 0.99, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7d7b24-fa75-49a4-9039-f96d5dc41495}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b6a8db-7ea3-4984-8513-60ff9bced726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 0.99; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2ae292a-0dad-46fa-80f1-2937e10580f0}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03285204-8d8f-4a9f-ba27-685a7aebfc70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.89355796697285, 3.89355796697283, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  3.89355796697285, 3.89355796697283, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421234, 0.0179605122421056, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421234, 0.0179605122421056, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cbd13dd-8aa9-4913-8779-68621e90b229}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03c92160-910c-40db-b32c-6e2ea0bcf43d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.034408263536, -24.6217721285149, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  63.034408263536, -24.6217721285149, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88ca30fa-58f8-4d94-9b83-af78b1fc624b}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16f64eb0-c8ce-42ac-843a-f8dd67a57a97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.3472269151065, -10.3089534769444, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  77.3472269151065, -10.3089534769444, 0.0254, !- X,Y,Z Vertex 2 {m}
  73.8049432766981, -13.8512371153528, 0.0254, !- X,Y,Z Vertex 3 {m}
  73.8049432766981, -13.8512371153528, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04ed7bb0-4214-4944-a018-15b211017263}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1dc64b27-7db8-4228-8485-b52cdf79fc8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.0391773477822, -39.0391773477821, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  39.0391773477822, -39.0391773477821, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {726ece92-37f0-4659-ba07-c2f0d697f7f3}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d7874bd-001b-4489-8fb7-065e59014758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383154, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383154, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.315995513122, -4.61616374733518, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.315995513122, -4.61616374733518, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82d826c9-06f1-4173-bb4a-23a4bf9da23c}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f7d7b24-fa75-49a4-9039-f96d5dc41495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421245, -0.0179605122421699, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  0.0179605122421245, -0.0179605122421699, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.52942283644335, -3.52942283644331, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.52942283644335, -3.52942283644331, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e1dc64e-dc3e-44f2-9f2e-4882182fa0c4}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33b204f7-c069-4266-ba66-60b1436ca78a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  19.3163752787709, 11.9757725549491, 0.0254, !- X,Y,Z Vertex 3 {m}
  19.3163752787709, 11.9757725549491, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4738d8ea-687e-43d0-9a5e-50ab70098ac2}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dd12b16-6ace-41d9-b6cc-fb979d3386ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.9029589332128, -23.6133082247219, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  89.9029589332128, -23.6133082247219, 0.0254, !- X,Y,Z Vertex 2 {m}
  93.5478006689512, -19.9684664889836, 0.0254, !- X,Y,Z Vertex 3 {m}
  93.5478006689512, -19.9684664889836, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98c46ccd-56e3-4c61-b1a8-35b85780f071}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43db5dad-4d51-4ec3-a211-239145fb1160}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.7690222522139, -13.887158139837, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  73.7690222522139, -13.887158139837, 0.0254, !- X,Y,Z Vertex 2 {m}
  70.2267386138055, -17.4294417782455, 0.0254, !- X,Y,Z Vertex 3 {m}
  70.2267386138055, -17.4294417782455, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03dca73f-30a8-4691-9843-bd93b4ca1d8f}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44e4efa1-c1e4-464c-9872-3547b028f642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  39.003256323298, -39.0032563232979, 0.0254, !- X,Y,Z Vertex 3 {m}
  39.003256323298, -39.0032563232979, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e839b76c-7978-432a-ac01-bf7b9f7813a3}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46784011-878f-4967-bc89-479c2453d3da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.4568568514321, -53.0594103065026, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  60.4568568514321, -53.0594103065026, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.1016985871704, -49.4145685707642, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.1016985871704, -49.4145685707642, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ef86080-ce3f-4366-b34b-27e368c5fdf2}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {483857d2-c172-4f77-be52-811caee486ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964677, -42.5865606964676, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  42.5865606964677, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  46.0980230206689, -46.0980230206688, 0.0254, !- X,Y,Z Vertex 3 {m}
  46.0980230206689, -46.0980230206688, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3666e47-b3c6-4b05-afdd-1c68fdbdd61c}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f172595-4632-469a-ba03-91248a6748fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9444106504113, -31.9444106504112, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  31.9444106504113, -31.9444106504112, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d161485-83a7-40be-8c0b-5383fb31ad89}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51472489-f6b0-4168-87ff-2f5766beadbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8496439530403, -24.8496439530403, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  24.8496439530403, -24.8496439530403, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3e903ab-8314-4274-bdd1-556846363667}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5157de08-314d-4985-9a40-48929f1e1fd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56534386092763, -3.56534386092759, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  3.56534386092763, -3.56534386092759, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19ded8ed-2f7d-405c-940b-ca23e76693ed}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {532d83cd-2e88-4303-ba34-2525901d808f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938385, -49.6813273938385, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  49.6813273938385, -49.6813273938385, 0.0254, !- X,Y,Z Vertex 2 {m}
  53.1927897180398, -53.1927897180398, 0.0254, !- X,Y,Z Vertex 3 {m}
  53.1927897180398, -53.1927897180398, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f4ffa62-7a2b-4a8c-aaf7-bd97b9ac48af}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {564d546a-2414-40e3-a7cf-13ded1d28f32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8137229285561, -24.8137229285561, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8137229285561, -24.8137229285561, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {100627ce-80a5-4b46-990d-15c65227f704}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a95cad9-19f2-4f56-8d11-2b58ffbbe56d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  48.5351020761212, -17.2429542424012, 0.0254, !- X,Y,Z Vertex 3 {m}
  48.5351020761212, -17.2429542424012, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b9a44d2-17fe-4470-a400-369e3affca15}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bcfce55-d947-42f1-9257-27ff73f5b412}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.0818409037843, 0.425660511733428, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  88.0818409037843, 0.425660511733428, 0.0254, !- X,Y,Z Vertex 2 {m}
  84.539557265376, -3.1166231266749, 0.0254, !- X,Y,Z Vertex 3 {m}
  84.539557265376, -3.1166231266749, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e59f74-7963-47ee-82a9-81b6189c904d}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65bd97ce-93df-4c31-9d46-45bd6aba16f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  11.7525159498871, 11.7525159498871, 0.0254, !- X,Y,Z Vertex 3 {m}
  11.7525159498871, 11.7525159498871, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd83f25-566b-4800-a873-359d76e2e1a0}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {679d2597-cdeb-4ac5-a553-5d592f055edc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2804542542867, 12.0116935794333, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  19.2804542542867, 12.0116935794333, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc8f2093-4e80-470a-bb1a-0d70172babcd}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68118d9f-0f23-474a-9a85-93fd983f01bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.264484453658, -16.2517827042768, 0.955173778682458, !- X,Y,Z Vertex 1 {m}
  97.264484453658, -16.2517827042768, 0.0254, !- X,Y,Z Vertex 2 {m}
  100.909326189396, -12.6069409685384, 0.0254, !- X,Y,Z Vertex 3 {m}
  100.909326189396, -12.6069409685384, 0.955173778682458; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b857384c-2fad-43f0-9e01-5c2a886bf785}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68c7e904-c00a-4666-a910-a71f9836459e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.1799078923224, -38.3363592656123, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  75.1799078923224, -38.3363592656123, 0.0254, !- X,Y,Z Vertex 2 {m}
  78.8247496280608, -34.6915175298739, 0.0254, !- X,Y,Z Vertex 3 {m}
  78.8247496280608, -34.6915175298739, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e84707e-174f-45d3-a55b-8d8bd0aab1bf}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e32c67e-259f-4edc-879d-7cb6906f0f1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.6126129264286, -21.0435674656223, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  66.6126129264286, -21.0435674656223, 0.0254, !- X,Y,Z Vertex 2 {m}
  63.0703292880202, -24.5858511040307, 0.0254, !- X,Y,Z Vertex 3 {m}
  63.0703292880202, -24.5858511040307, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c5cf34e-84e2-4b57-93a8-a0e0683c2506}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f6b65c7-2ba2-4051-a4cd-12d061f6fa43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.4991451320998, -42.0171220258349, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  71.4991451320998, -42.0171220258349, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.1439868678382, -38.3722802900965, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.1439868678382, -38.3722802900965, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8e798f7-e132-4414-9b35-080e20022d18}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7654ed57-1305-446e-9d56-3151fd3fa8fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.6210569781085, 4.67109085561153, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.6210569781085, 4.67109085561153, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009271d1-9c92-43e7-9259-1605bb80c0e1}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77963630-30d4-41a0-aa3f-1de86dbea221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.2221961729902, -27.2940709849445, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  86.2221961729902, -27.2940709849445, 0.0254, !- X,Y,Z Vertex 2 {m}
  89.8670379087285, -23.6492292492061, 0.0254, !- X,Y,Z Vertex 3 {m}
  89.8670379087285, -23.6492292492061, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d57ae697-dbf0-4e13-8bf8-f5215be2f53b}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f1ff5ef-db42-4a5e-a15e-4b601d4e9239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5851359536243, 4.70701188009581, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  26.5851359536243, 4.70701188009581, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07389413-25a1-4b19-bc7b-c7b5ef7d7b3d}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {804583ec-2ac6-4d59-9f76-6be14ccb014d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7548772556694, -17.7548772556694, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  17.7548772556694, -17.7548772556694, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f75de7-dc7f-4eab-932f-6fcc594e5863}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {842dda31-82b0-4f68-b389-d29dd1f8c889}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8898176529619, -2.5976698192418, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  33.8898176529619, -2.5976698192418, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19837f52-18dc-46bb-90b7-019e7e9a060f}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84f9234f-94b4-4273-b17c-0ca30c07907f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.860670652545, -34.6555965053897, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  78.860670652545, -34.6555965053897, 0.0254, !- X,Y,Z Vertex 2 {m}
  82.5055123882834, -31.0107547696513, 0.0254, !- X,Y,Z Vertex 3 {m}
  82.5055123882834, -31.0107547696513, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4e857f1-502c-4213-9352-d6f800d81b09}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b65e3fc-4d90-4cb1-a6d4-b4d8b916b473}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.228710742524, -53.228710742524, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  53.228710742524, -53.228710742524, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f495cfe-e623-4af3-b5f9-7bd14dab02df}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f050adc-0f90-4f1b-82d0-9a5524c9f7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.1339440451531, -46.133944045153, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  46.1339440451531, -46.133944045153, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319bfd52-26d8-4a47-974a-dd91b287fded}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f4f3b46-5425-428d-af0b-8222b2c00c23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  55.8397837754588, -24.5476359417387, 0.0254, !- X,Y,Z Vertex 3 {m}
  55.8397837754588, -24.5476359417387, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78bfff81-7b33-4e75-b75f-98493332e424}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90a5acb1-beb7-47eb-adba-7d6a1b7f7dd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.1944993522994, -9.90235151857937, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  41.1944993522994, -9.90235151857937, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8a72ff5-d83c-4985-a4bc-f20c1a815db5}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92d7657d-d7a5-44b3-ae6c-66a0f355b3ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.5414334127676, -30.9748337451671, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  82.5414334127676, -30.9748337451671, 0.0254, !- X,Y,Z Vertex 2 {m}
  86.186275148506, -27.3299920094287, 0.0254, !- X,Y,Z Vertex 3 {m}
  86.186275148506, -27.3299920094287, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {855c1f48-008e-4487-82ce-84832999d0fa}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f4cda31-7641-4450-b5e6-420d228125d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.9700600276577, -0.270228261870318, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  95.9700600276577, -0.270228261870318, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462601, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462601, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d30b8eae-93f8-4d3e-a0e5-c789edf9de0f}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0c3c104-092f-4836-a43e-d2fe1e14f82d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.92947899145713, 3.92947899145711, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.92947899145713, 3.92947899145711, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e97b07-b14c-44b4-bad8-e7673c617255}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a36b8409-8f17-4dfb-9210-767a227796c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.9257386774461, -2.63359084372608, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.9257386774461, -2.63359084372608, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e1e0d12-7d59-4329-9d06-44f26263d166}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7f1ce34-7cbc-4a2c-aa5a-4a9c2fb8b591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.6241895338143, -10.6241895338143, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.6241895338143, -10.6241895338143, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b6fd108-9d85-4fd2-819d-683373a4d3df}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab64b6bd-fafa-4138-a73a-6670367133ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.499181051637, -17.207033217917, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  48.499181051637, -17.207033217917, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927324, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927324, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbb1eee4-00bb-47c4-973a-00da33296e73}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae10e6e9-3e1d-45e9-a4bd-1fe0b25d335e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7189562311852, -17.7189562311852, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7189562311852, -17.7189562311852, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb1cb8a4-c0ea-4fdb-ab91-aeafef6c8c22}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aec38cc2-7db4-4137-a96a-1f12075a7707}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.280074488638, -4.58024272285091, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  100.280074488638, -4.58024272285091, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.0059810521419, -0.306149286354568, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.0059810521419, -0.306149286354568, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0bde707-fa5b-4bcb-9c82-905046fd7564}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2846dee-4f16-475e-a0be-7a695491b76a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.1376196116546, -49.37864754628, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  64.1376196116546, -49.37864754628, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.782461347393, -45.7338058105417, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.782461347393, -45.7338058105417, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18674ff5-23a1-45e4-8b58-4ee505752047}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5b6349c-a0ac-4542-9cc7-110d744f0cad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1908175893213, -17.4653628027297, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  70.1908175893213, -17.4653628027297, 0.0254, !- X,Y,Z Vertex 2 {m}
  66.6485339509128, -21.0076464411381, 0.0254, !- X,Y,Z Vertex 3 {m}
  66.6485339509128, -21.0076464411381, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f012125d-abf9-4249-b08e-131b42e5cc6d}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca6f9943-324c-41c1-b870-07f058bd355e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  31.9084896259271, -31.908489625927, 0.0254, !- X,Y,Z Vertex 3 {m}
  31.9084896259271, -31.908489625927, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f95361ea-c36e-4002-8afe-d17b8da15e32}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9b3cd0-4e1d-484f-b897-a9b87e01173e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.925431577999, -6.73074881405182, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  80.925431577999, -6.73074881405182, 0.0254, !- X,Y,Z Vertex 2 {m}
  77.3831479395907, -10.2730324524602, 0.0254, !- X,Y,Z Vertex 3 {m}
  77.3831479395907, -10.2730324524602, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {383df8e6-d386-4110-8827-69df8c8eed82}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cae40789-26be-428b-a254-213db0fa8f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.4209358269479, -53.0953313309868, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.4209358269479, -53.0953313309868, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d84c80b-9603-48d8-aa84-32236c0b8819}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc5676cb-900c-4654-9785-7cfb7271b435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.8183823718772, -45.6978847860575, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  67.8183823718772, -45.6978847860575, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.4632241076155, -42.0530430503191, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.4632241076155, -42.0530430503191, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba97280c-c36d-4f3d-9b4f-fe898b2ea3ac}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd7cdd7e-ff98-4d84-9e7d-50df3a73cda3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.5837216934354, -19.9325454644994, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  93.5837216934354, -19.9325454644994, 0.0254, !- X,Y,Z Vertex 2 {m}
  97.2285634291738, -16.2877037287611, 0.0254, !- X,Y,Z Vertex 3 {m}
  97.2285634291738, -16.2877037287611, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {047e0df1-aecc-4631-8c6c-f0ff09c66c0f}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0097cf1-e77d-48c7-8a05-21a96cc38916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.1177619282686, 0.461581536217699, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.1177619282686, 0.461581536217699, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55e34ce4-1416-42b9-8351-57d60c5312d5}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1c3c6ca-57b9-4f21-acf1-b832d0b0b0a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8038627509746, -24.5117149172545, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  55.8038627509746, -24.5117149172545, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc719f7c-d17f-4134-99ae-143a8d914bd6}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d495ed83-0d62-41d2-ac93-43aa71f7a8dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6601105582985, -10.6601105582985, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  10.6601105582985, -10.6601105582985, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e760ba7-8696-465a-b6c6-3edfd0793f00}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {def2ad30-99cc-4a1b-ba7f-747369333b22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.94524721388, -12.5710199440542, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  100.94524721388, -12.5710199440542, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831583, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831583, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c68dbdf8-ce32-4511-85f6-85b1c00cb9f5}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3031896-e13a-4f85-b924-6fee219b9764}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.5036362408918, -3.15254415115918, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  84.5036362408918, -3.15254415115918, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9613526024833, -6.69482778956753, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9613526024833, -6.69482778956753, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0437188b-904b-4439-89fc-1cbf50111a58}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f27161b7-cc9a-4a1e-8685-6aa8b306c112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.2304203767836, -9.93827254306365, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.2304203767836, -9.93827254306365, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17b306da-e3e0-4fbd-9b47-eef1866e7578}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f895739d-60f5-436a-886e-37e93b2fc205}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7165949254029, 11.7165949254029, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  11.7165949254029, 11.7165949254029, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {20d192a3-26a1-48a1-bd19-fcb7af2e48ff}, !- Handle
  Story 9,                                !- Name
  7.995,                                  !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  7.995,                                  !- Z Origin {m}
  {20d192a3-26a1-48a1-bd19-fcb7af2e48ff}, !- Building Story Name
  {c06bb6ab-157f-4c65-92c2-01584374dad1}; !- Thermal Zone Name

OS:Surface,
  {ccb12c4c-3e5a-42d1-9550-8f7763d76261}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d83800a5-ede2-4c4d-8f54-755d92732315}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7855ed-0ba4-4ebd-a258-a2dc64e93bca}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26306af1-1542-43e1-8ef4-54d56711b472}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f5589b-851a-4e34-8584-ba72a005dec9}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63956941-22d5-4887-801d-d149c2fdbc64}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b048b9f2-6ec3-4547-a0ee-65c9f19287a2}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c734d3f6-e5ad-40f0-85a6-8f09b5c8288e}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c908d0-e610-473b-9fea-6f9b00eb1879}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4ce3f8-ec98-44bc-954f-5650e1476d40}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556be8c6-aa85-44e6-82b5-8d9bc0e79cf6}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6bfc6d-0cb5-488a-8f43-f21ffc136a68}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbd5435-bb0c-4b7c-8fd9-d2a6dfb951c6}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11e4995-eccf-4587-9cf6-e2f9a37be8aa}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430ad741-8a45-42f5-ab29-be8e154538f4}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54e6cf0-ad4a-4018-8142-d365deff7af4}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25a08ff-c51a-45ce-ab07-8da9357223fd}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3422ac2f-f037-4759-86f8-ee6014b265c2}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d517103b-8b6c-47b6-bf2d-8883bbf8918c}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1de35c-a80b-4626-8db1-daada3de10fc}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017ed289-0b27-4199-a1ad-6a7e4c0c6b15}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a579b33e-0911-453f-8e2c-88eae3a7f965}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c96ba3-a767-490a-8def-69c30855b909}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f86e1e-2ae5-4ffb-b4fb-03d1dc0305eb}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07d7462-1f2b-4d9f-84d8-221b74e12096}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2498d4d1-7754-480b-9348-2a61e8cef36e}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f67c2f2-9624-4369-966e-b143d0e4b4ae}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1b8265-e9b8-4a31-9746-6b30bbd60735}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90049b25-2c38-4f0b-92ac-14bae93122ce}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0e4100-3f65-4a44-bff9-2a7333a28876}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab8b7fb-50f8-438f-a1af-d4a90a2cc559}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b051ff24-7f62-43b0-91c6-986eabffb44b}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f12138d-9645-49fb-a424-ef20da8116ea}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3638d375-3af5-4d60-ad7a-4b4c14f555fa}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154d5679-8cc0-429b-8a83-138121d59863}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372cf04f-a3b4-4be6-bfa7-c86674a76754}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0dfa79-454c-42b9-9718-00d1affd0d63}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91918706-a4ef-44de-87e6-a7ffd4473188}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55c9569-d8f6-4490-afdc-debe577a5dbf}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e21ea04-9064-45a2-9c75-ee6bc1c92b0a}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a07fa14-3690-4fb8-904d-73477999af8d}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09251987-cbdf-48d2-b938-444d5723a604}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d948ac-adc5-4373-b4a3-835a585c5d0f}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135f0e37-3a1b-46b2-9589-884f101ee49d}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf3962f-26ce-4c21-93df-1f71dc1d4192}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5950fafd-c763-4e6b-ac0e-40ec8b121a66}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278812e9-06c3-464e-90ed-81c72162855c}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986828d3-7eee-4a6d-8bef-9d8c475dd0cd}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faece1b6-a4d1-49c1-838c-550ad6d0be0b}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122deffa-a353-4cc3-a673-b8916916ee7c}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e33e01-875c-4571-a341-26ef5a7b7374}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e559f2-68a7-4074-8899-5cdb5b25bdd8}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b14490-a099-42db-ae75-ca7ba08ad4fb}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172e058e-2172-4963-b792-35006b4053f5}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fb45cf-7abb-41fe-a27b-03c1e8326944}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd1c8ef-6a23-4bf2-bd76-d0b96bf613ed}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1d9834-a816-4578-9d60-00b37561a512}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08430678-cffe-482a-85c0-fffcc4414f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {886bd3be-ddd2-454a-9ec4-1bfa6cfd7bec}, !- Handle
  Story 10,                               !- Name
  9,                                      !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {886bd3be-ddd2-454a-9ec4-1bfa6cfd7bec}, !- Building Story Name
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}; !- Thermal Zone Name

OS:Surface,
  {a923db27-d682-4acd-ac9c-319540e17ed2}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f73395-a549-4da6-947b-adc3d7a7c379}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046e8a14-a6f4-41d1-ad44-42c0c6b87eb5}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95b25c8-339b-4ea2-a914-43cd7a6e890b}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22cf20bf-3d3b-450f-9066-84c10ecd6570}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a0c431-29d9-451d-ba0b-6b9599567776}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca64505d-151a-4f1e-9d66-b144dc158cd4}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af1a180-686c-484f-9c16-1ca83b0db2d1}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1258981-cc26-4180-aad1-699454316678}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98527802-2a21-4c79-b0d6-175b04ef6a14}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237644f5-670a-4cbc-9fac-5e8a444e961b}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d10ca14-b637-4e16-8dd5-cf6ec5c49e44}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68eed9e-5ac1-40ff-b7de-a1c8e100ab16}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cc1777-9527-4156-96ef-a32851a5f25a}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee87080-c54b-46a4-af72-2746856566db}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a95d1f-2eb4-4a9d-8787-b0951d9e4ca5}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9439b1-016a-407a-baf2-ebe2b417e8a2}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e035ed56-ec23-43f9-a3c0-e8ddfe27bb69}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08379016-a15f-47ac-86d4-a21afcee8d49}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f732b25-5822-46cf-96aa-52f961491dd1}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562c1eb4-0d92-4b5f-8134-8a56eaa57c01}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3061b35-736c-41bf-bfaa-f861c61032fe}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414d08a4-745e-43c0-9ec5-081b03436b2d}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8818070f-3a73-40f8-b80c-8aed46bfa19c}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf5f9a2-61c4-4007-99ca-d9940e245faa}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efb8bb9-d5de-4bd3-b2b8-12ceef986e02}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc583b7-ea3e-48fa-99ee-28221258ef34}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1410a154-6d06-4b1b-ab58-0affc89f5f5f}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2430c1e1-4e63-4bb6-b82c-b865c0ed3d8b}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf09a82-59b0-4c56-ac8e-cdde782eceb8}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab75be6-acc2-49a4-9751-43d1757e3af7}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80349ab7-e246-47ef-919f-b0fb4084f012}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c073e8c0-7129-4971-9afb-82d4e730bcca}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57150b7f-00f2-454e-896c-3a47f45b16ad}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50608d87-6b58-45b3-9bea-6f3abe6141b9}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80947459-64f8-4508-816a-8a71ac42fca8}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a34053-2e67-4c44-96c3-223dceab40db}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd9ebc8-2422-4d99-b720-e26ffe43c701}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649419bf-1fa4-49ac-9f09-27e91b81ff7a}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b70b80-fe3a-440f-b243-8bb01bc9a175}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe4ebee-acbb-4f30-b46c-0d0937ed7bc8}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355e2ac5-5ce0-45f8-883e-b6e6d98870f5}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8562744d-3ace-4a7b-bca3-6a056096d001}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797a6dd2-8302-4c9d-b577-9cf366ccb172}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bea27e-0355-4f6a-b911-c38f790b14dd}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c34a9a8-3d60-4808-83a9-d1a732f4faa7}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33764f2d-2357-4a44-bc4e-0535e56f0e75}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85975bc2-fa93-42c3-b9a2-63b29dd04d5e}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0a1312-bbc7-4b75-873a-d6a9b9c4f290}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ed2294-2a05-4d7d-bee9-99720285b650}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5c3208-5bb8-4c88-8aa5-cddf99732255}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7aa5e3-0121-435c-99cb-69bac3e3e690}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517a6eb1-d6fb-4e7c-995e-f558094b151b}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b248d2-5bc5-4c80-b9be-306b386e2a58}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4bff00-a221-4ee7-81f5-7121ca964c90}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c7cd91-7934-400c-8314-290e3ea649ca}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3482a87-28b9-4d42-b3af-6091fcee57ff}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b1e882-1434-4d55-b01a-1d5ccea90224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9b96b97d-826a-4a2b-8724-ec731f079d2a}, !- Handle
  Story 11,                               !- Name
  10.005,                                 !- Nominal Z Coordinate {m}
  0.99,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  10.005,                                 !- Z Origin {m}
  {9b96b97d-826a-4a2b-8724-ec731f079d2a}, !- Building Story Name
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}; !- Thermal Zone Name

OS:Surface,
  {f4480d19-e8fc-4bed-a861-5bfb1676deba}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 0.99, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4ff2b9-a878-47ed-b14e-f17ed6ee8e1b}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.99, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d7b7b4-3007-4488-8e5a-c6eee2df97f7}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 0.99, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8e53a3-b795-4aab-a318-f01e7413096b}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 0.99,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82415af0-c539-4d8e-8f5d-aa6d9de32d3a}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 0.99, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 0.99;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5845474d-5362-4dd1-92be-09ac34b4d478}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 0.99, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626416b6-78ff-44da-87e3-08ddeda6ede2}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 0.99, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5eb82c-c40d-4097-bd1b-920ff53ec523}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 0.99, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f46056d-2e85-4c27-89f8-67f484679c35}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 0.99, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09595f69-dd6f-488b-ba12-d70725dbba1c}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 0.99, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5143194f-52e0-4852-8b82-93cffc4637e0}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 0.99, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aecbd3d1-f124-4287-a08b-cbc945d4fa28}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 0.99, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f70ce9-63d4-4154-a77d-535e0dbc89b1}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 0.99, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e386fcf-a37e-4bac-ba6f-3a371d6b467d}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 0.99, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96560a3-b921-4305-bb43-927efd071078}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 0.99, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a6933e-8833-48c3-9bdc-2398b377063e}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 0.99, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9387e23-e245-480e-a9c4-9c4549d6990b}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 0.99, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08dfb40a-5e99-480c-ab06-c99d0c448e56}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 0.99, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {443bc01f-f336-4842-b3ca-e8c195709964}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 0.99, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0bb6cec-0d1c-4348-883a-dc0dc2b42475}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 0.99, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5c0929-d42e-422b-94a3-11632cd8da17}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 0.99, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49d6341-16aa-4fd0-9c4d-eef762117c77}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 0.99, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf57f74-f5e3-421a-b3d0-a03fee47368d}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 0.99, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0ed004-fcb8-4dc2-86b2-f3bfe1e27eb0}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 0.99, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ef2e4a-2c17-4eac-bd5b-976d5fdb4953}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 0.99, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0fced3-10bd-40e1-b77e-255ac5da73d1}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 0.99, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c24e5c-049d-4bb2-8680-383394feef71}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 0.99, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e03fd2e-29c0-4228-b9a9-c414193d1bfe}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 0.99, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4be3fa-0144-4d46-9e05-5ad780ea66e7}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 0.99, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbbeeac-7b91-4065-80d8-bfd4e813e3cf}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 0.99, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2012fd33-63ed-4e08-9012-b7a95ac1efad}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 0.99, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe36b57-2f29-46f7-8176-26790f763a24}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 0.99, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62ef81b-eb26-435f-9989-e23ebe53ac36}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 0.99, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893e6e5d-13e9-4cb7-8ce2-b9d694edf243}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 0.99, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6978c7f0-2380-4ac9-b389-c4d97b4eaca3}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 0.99, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fbcf95-9cd5-4cc4-82d5-9f90717bc153}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 0.99, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06033fa-258c-495c-bf34-86d58d5ca375}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 0.99, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3f005a-2eea-4657-8a91-1e5cfaaa9b3a}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 0.99, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923c882c-b774-488b-97a1-94cfce8b6102}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 0.99, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba782d0-0257-4d6d-b9ce-9468dcd3e00a}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 0.99, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f3e4fa-d0bc-4cc0-9a58-f520542e82c2}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 0.99, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae5ca94-a6c9-4614-858e-c23ab466cce7}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 0.99, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2479231f-56ce-4cb9-9191-87e75af947cf}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 0.99, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd24b9f-3016-4337-8089-05d2f786379e}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 0.99, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23420b9c-cb67-45db-af1d-3c8060f631da}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 0.99, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c051629d-49f8-4e4d-93ae-829720ee1c31}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 0.99, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8301a7c6-ac8e-418f-8a9f-d16e33bf58a5}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 0.99, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f50fd3b-a0ab-4c1f-9c25-c039df4462b1}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 0.99, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a709b6a0-ec0b-4359-91f7-287ecbd1875d}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 0.99, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f31e38-cba9-4109-91b0-d1876cbaa134}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 0.99, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04712969-1a53-44f3-9705-e9f5211565b8}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 0.99, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5100fa-fd08-4bda-85e0-5640dcfb56e6}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 0.99, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6bce3a-be6c-4460-ab15-67efc774756d}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 0.99, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70ef882-1c49-44be-9379-fe5f3ba0dbf0}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 0.99, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ea132d-4865-4355-a840-eba89de9f1ca}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 0.99, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb22691b-2848-48ba-82ff-aa50a25e8c2c}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 0.99, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 0.99; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa98dcc-2c26-4b63-a8c7-1c19da8d2e9b}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13e49f32-ab87-49e0-a5c1-c862d959f270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.99, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 0.99; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6c9c063-5f1b-4e76-a80e-d6fcac3a7282}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04712969-1a53-44f3-9705-e9f5211565b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  24.8137229285561, -24.8137229285561, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  24.8137229285561, -24.8137229285561, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67175e05-0e36-4fe6-b194-6929c448b019}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08dfb40a-5e99-480c-ab06-c99d0c448e56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.6126129264286, -21.0435674656223, 0.955436487593505, !- X,Y,Z Vertex 1 {m}
  66.6126129264286, -21.0435674656223, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  63.0703292880202, -24.5858511040307, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  63.0703292880202, -24.5858511040307, 0.955436487593505; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebfd2419-d167-4908-9a06-e1bc39f55f9e}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09595f69-dd6f-488b-ba12-d70725dbba1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  33.9257386774461, -2.63359084372608, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  33.9257386774461, -2.63359084372608, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac792963-c09c-41dd-8f11-d33e2c75338c}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ba782d0-0257-4d6d-b9ce-9468dcd3e00a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.4568568514321, -53.0594103065026, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  60.4568568514321, -53.0594103065026, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  64.1016985871703, -49.4145685707642, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  64.1016985871703, -49.4145685707642, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8b7772f-78af-4888-a720-3f131504825b}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e03fd2e-29c0-4228-b9a9-c414193d1bfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383154, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383154, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  100.315995513122, -4.61616374733518, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  100.315995513122, -4.61616374733518, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cc95143-f8de-4363-ad68-54b8497769d0}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2012fd33-63ed-4e08-9012-b7a95ac1efad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.5837216934354, -19.9325454644994, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  93.5837216934354, -19.9325454644994, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  97.2285634291738, -16.287703728761, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  97.2285634291738, -16.287703728761, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2fb47e7-8fb6-4244-aa77-f6cd50d7e077}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23420b9c-cb67-45db-af1d-3c8060f631da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  46.0980230206689, -46.0980230206688, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  46.0980230206689, -46.0980230206688, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37f930b7-2e2c-404f-acdb-2a909820bdef}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2479231f-56ce-4cb9-9191-87e75af947cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938385, -49.6813273938385, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  49.6813273938385, -49.6813273938385, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  53.1927897180398, -53.1927897180398, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  53.1927897180398, -53.1927897180398, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6995c0b-2da2-4e26-8b7d-8c45bce03c90}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d8e53a3-b795-4aab-a318-f01e7413096b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  11.7525159498871, 11.7525159498871, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  11.7525159498871, 11.7525159498871, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26fa4c62-1cb6-41fc-9830-3d7462a714b1}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
