  ,                                       !- Construction Name
  {38f70ce9-63d4-4154-a77d-535e0dbc89b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.499181051637, -17.207033217917, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  48.499181051637, -17.207033217917, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927324, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927324, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3be8e8a-9690-4a5f-bf45-adb4fa62d175}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f50fd3b-a0ab-4c1f-9c25-c039df4462b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9444106504113, -31.9444106504112, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  31.9444106504113, -31.9444106504112, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea3592ac-cb6f-4c90-bbff-7d79ae76a8dd}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {443bc01f-f336-4842-b3ca-e8c195709964}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1908175893213, -17.4653628027297, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  70.1908175893213, -17.4653628027297, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  66.6485339509128, -21.0076464411381, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  66.6485339509128, -21.0076464411381, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b5481f9-51b1-4fb2-9eae-1e8c522e3234}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5143194f-52e0-4852-8b82-93cffc4637e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.1944993522994, -9.90235151857937, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  41.1944993522994, -9.90235151857937, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e83f971a-83a2-4538-ab83-ee1d36941e82}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57ef2e4a-2c17-4eac-bd5b-976d5fdb4953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 0.955436487593505, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  88.1177619282686, 0.461581536217699, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  88.1177619282686, 0.461581536217699, 0.955436487593505; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17ac8f27-1da3-41b8-b0f2-af76c6b1e42d}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5845474d-5362-4dd1-92be-09ac34b4d478}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  19.3163752787709, 11.9757725549491, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  19.3163752787709, 11.9757725549491, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b497c7ee-619b-47ae-ac2a-db1a1a39db09}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a0ed004-fcb8-4dc2-86b2-f3bfe1e27eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.0818409037843, 0.425660511733428, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  88.0818409037843, 0.425660511733428, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  84.539557265376, -3.1166231266749, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  84.539557265376, -3.1166231266749, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a304c9a7-c2d4-44d3-bdc2-28e312db1f0c}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e386fcf-a37e-4bac-ba6f-3a371d6b467d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  48.5351020761212, -17.2429542424012, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  48.5351020761212, -17.2429542424012, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6db76580-852c-4146-b945-aaed117788a6}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {626416b6-78ff-44da-87e3-08ddeda6ede2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5851359536243, 4.70701188009581, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  26.5851359536243, 4.70701188009581, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {368cb3f3-8170-4396-a7c5-9c8beb439d2d}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6978c7f0-2380-4ac9-b389-c4d97b4eaca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.860670652545, -34.6555965053897, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  78.860670652545, -34.6555965053897, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  82.5055123882834, -31.0107547696513, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  82.5055123882834, -31.0107547696513, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6ab1f93-c22e-4cf0-b0c6-14d95369497b}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa98dcc-2c26-4b63-a8c7-1c19da8d2e9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421245, -0.0179605122421699, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  0.0179605122421245, -0.0179605122421699, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  3.52942283644335, -3.52942283644331, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  3.52942283644335, -3.52942283644331, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9532eaf-2c50-4af8-8d62-5b882b0810a0}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d0fced3-10bd-40e1-b77e-255ac5da73d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.9700600276577, -0.270228261870296, 0.953837895236512, !- X,Y,Z Vertex 1 {m}
  95.9700600276577, -0.270228261870296, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462604, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462604, 0.953837895236512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {282b83b3-2354-40ac-89e4-50fa4afb5e58}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fe36b57-2f29-46f7-8176-26790f763a24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.9029589332128, -23.6133082247219, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  89.9029589332128, -23.6133082247219, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  93.5478006689512, -19.9684664889836, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  93.5478006689512, -19.9684664889836, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56a6a43d-8417-417f-80e7-f8d94c8006f0}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbbeeac-7b91-4065-80d8-bfd4e813e3cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.264484453658, -16.2517827042768, 0.955173778682458, !- X,Y,Z Vertex 1 {m}
  97.264484453658, -16.2517827042768, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  100.909326189396, -12.6069409685384, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  100.909326189396, -12.6069409685384, 0.955173778682458; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53929cf3-ca3c-40dc-b16c-051d39fe86cc}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82415af0-c539-4d8e-8f5d-aa6d9de32d3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2804542542867, 12.0116935794333, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  19.2804542542867, 12.0116935794333, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc4ee497-4c97-4284-90cd-3b811d7c5a45}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8301a7c6-ac8e-418f-8a9f-d16e33bf58a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  39.003256323298, -39.0032563232979, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  39.003256323298, -39.0032563232979, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47a827f3-a1d8-46f2-9bc1-9ca2572705ac}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88ea132d-4865-4355-a840-eba89de9f1ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  10.6241895338143, -10.6241895338143, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  10.6241895338143, -10.6241895338143, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {159052fa-5684-4e75-8efd-b713b7ed4b6a}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {893e6e5d-13e9-4cb7-8ce2-b9d694edf243}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.5414334127676, -30.9748337451671, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  82.5414334127676, -30.9748337451671, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  86.186275148506, -27.3299920094287, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  86.186275148506, -27.3299920094287, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adf9660f-8293-460a-8997-f80d15f1baf9}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f4be3fa-0144-4d46-9e05-5ad780ea66e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.94524721388, -12.5710199440542, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  100.94524721388, -12.5710199440542, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831582, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831582, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {149e4946-0d6f-44d6-9dbf-4aaec37ef710}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91d7b7b4-3007-4488-8e5a-c6eee2df97f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7165949254029, 11.7165949254029, 0.954633519703472, !- X,Y,Z Vertex 1 {m}
  11.7165949254029, 11.7165949254029, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 0.954633519703472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c747fd00-f997-4bd5-9609-0ca7bc25258d}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {923c882c-b774-488b-97a1-94cfce8b6102}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.1376196116546, -49.37864754628, 0.955173778682458, !- X,Y,Z Vertex 1 {m}
  64.1376196116546, -49.37864754628, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  67.782461347393, -45.7338058105417, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  67.782461347393, -45.7338058105417, 0.955173778682458; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4308923d-fd2a-4781-9ff3-ccaf9e62109d}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96c24e5c-049d-4bb2-8680-383394feef71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.280074488638, -4.58024272285091, 0.953837895236513, !- X,Y,Z Vertex 1 {m}
  100.280074488638, -4.58024272285091, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  96.0059810521419, -0.306149286354576, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  96.0059810521419, -0.306149286354576, 0.953837895236513; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c680c45f-b87d-4608-a228-4b360d81642d}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f46056d-2e85-4c27-89f8-67f484679c35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.8898176529619, -2.5976698192418, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  33.8898176529619, -2.5976698192418, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3af5873a-2039-42a8-8ba1-8e4ee8bceca9}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd24b9f-3016-4337-8089-05d2f786379e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.1339440451531, -46.133944045153, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  46.1339440451531, -46.133944045153, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5650a859-1a92-4b8f-9f6b-d54f00b46660}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a62ef81b-eb26-435f-9989-e23ebe53ac36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.2221961729903, -27.2940709849445, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  86.2221961729903, -27.2940709849445, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  89.8670379087286, -23.6492292492061, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  89.8670379087286, -23.6492292492061, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a2994a-4df5-4790-b1a8-7bc0a06f4a04}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a709b6a0-ec0b-4359-91f7-287ecbd1875d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  31.9084896259271, -31.908489625927, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  31.9084896259271, -31.908489625927, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dba3566b-6e3c-43c6-b3ff-f53fbba876d9}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9387e23-e245-480e-a9c4-9c4549d6990b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.034408263536, -24.6217721285149, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  63.034408263536, -24.6217721285149, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdefe811-ff97-455a-ad17-33595d2366c7}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae5100fa-fd08-4bda-85e0-5640dcfb56e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7548772556694, -17.7548772556694, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  17.7548772556694, -17.7548772556694, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {533800c2-03bf-485d-bf3c-067298c2d800}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aecbd3d1-f124-4287-a08b-cbc945d4fa28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  41.2304203767836, -9.93827254306365, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  41.2304203767836, -9.93827254306365, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1002d657-ad32-4812-aa82-e1e237a4700c}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2fbcf95-9cd5-4cc4-82d5-9f90717bc153}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.1799078923224, -38.3363592656123, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  75.1799078923224, -38.3363592656123, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  78.8247496280608, -34.6915175298739, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  78.8247496280608, -34.6915175298739, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01054c3f-84bf-4d8e-8f64-464933b595a1}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3f3e4fa-d0bc-4cc0-9a58-f520542e82c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  60.4209358269479, -53.0953313309868, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  60.4209358269479, -53.0953313309868, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf22fd02-225c-479c-965a-84a5057fa275}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7a6933e-8833-48c3-9bdc-2398b377063e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  55.8397837754588, -24.5476359417387, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  55.8397837754588, -24.5476359417387, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d17194-236e-4ada-8142-aa3395c25465}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c051629d-49f8-4e4d-93ae-829720ee1c31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.0391773477822, -39.0391773477821, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  39.0391773477822, -39.0391773477821, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12ecc8eb-bc0c-4e7f-81ec-db30e6fa446f}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c06033fa-258c-495c-bf34-86d58d5ca375}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.4991451320999, -42.0171220258349, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  71.4991451320999, -42.0171220258349, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  75.1439868678382, -38.3722802900965, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  75.1439868678382, -38.3722802900965, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2465940f-c7f3-4511-8e46-47108570a818}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c70ef882-1c49-44be-9379-fe5f3ba0dbf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6601105582985, -10.6601105582985, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  10.6601105582985, -10.6601105582985, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d64610e-fe1e-425c-8406-5f7f269ea87d}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cae5ca94-a6c9-4614-858e-c23ab466cce7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.228710742524, -53.228710742524, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  53.228710742524, -53.228710742524, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3646d7b-627a-4b1d-b4c5-1edca7c968ca}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0bb6cec-0d1c-4348-883a-dc0dc2b42475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.7690222522139, -13.887158139837, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  73.7690222522139, -13.887158139837, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  70.2267386138055, -17.4294417782455, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  70.2267386138055, -17.4294417782455, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {363bde70-6d4b-41fa-a97a-dbbc333b1e97}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d96560a3-b921-4305-bb43-927efd071078}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8038627509746, -24.5117149172545, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  55.8038627509746, -24.5117149172545, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a684460f-25bb-4119-be41-21cd3c016017}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {daf57f74-f5e3-421a-b3d0-a03fee47368d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.5036362408918, -3.15254415115918, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  84.5036362408918, -3.15254415115918, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  80.9613526024833, -6.69482778956753, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  80.9613526024833, -6.69482778956753, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36c32983-67c3-4c62-8171-33b2a8955c74}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc6bce3a-be6c-4460-ab15-67efc774756d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  17.7189562311852, -17.7189562311852, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  17.7189562311852, -17.7189562311852, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ceb007-0e2f-4d2e-8317-5d17d67bcc35}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de4ff2b9-a878-47ed-b14e-f17ed6ee8e1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  3.92947899145713, 3.92947899145711, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  3.92947899145713, 3.92947899145711, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffca369a-3de8-4bc4-8c6e-759cd263a274}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb22691b-2848-48ba-82ff-aa50a25e8c2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56534386092763, -3.56534386092759, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  3.56534386092763, -3.56534386092759, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7047a840-83f5-4e33-ab3e-a0bee8359b24}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3f31e38-cba9-4109-91b0-d1876cbaa134}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8496439530403, -24.8496439530403, 0.955518437160705, !- X,Y,Z Vertex 1 {m}
  24.8496439530403, -24.8496439530403, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 0.955518437160705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a610a57-7ffc-48fa-9619-cd382caf4649}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4480d19-e8fc-4bed-a861-5bfb1676deba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.89355796697285, 3.89355796697283, 0.954633519703473, !- X,Y,Z Vertex 1 {m}
  3.89355796697285, 3.89355796697283, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  0.0179605122421242, 0.0179605122421052, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  0.0179605122421242, 0.0179605122421052, 0.954633519703473; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c89ce2-38ab-4664-b30c-9e20be3139e1}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f49d6341-16aa-4fd0-9c4d-eef762117c77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.925431577999, -6.73074881405182, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  80.925431577999, -6.73074881405182, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  77.3831479395907, -10.2730324524602, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  77.3831479395907, -10.2730324524602, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bd3132c-f604-47cc-825d-dc8d65f6b3c3}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa3f005a-2eea-4657-8a91-1e5cfaaa9b3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.8183823718772, -45.6978847860574, 0.955173778682457, !- X,Y,Z Vertex 1 {m}
  67.8183823718772, -45.6978847860574, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  71.4632241076156, -42.0530430503191, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  71.4632241076156, -42.0530430503191, 0.955173778682457; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b759316-ae42-47a9-bea2-9489e4bf7689}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd5c0929-d42e-422b-94a3-11632cd8da17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.3472269151065, -10.3089534769444, 0.955436487593504, !- X,Y,Z Vertex 1 {m}
  77.3472269151065, -10.3089534769444, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  73.8049432766981, -13.8512371153528, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  73.8049432766981, -13.8512371153528, 0.955436487593504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b233afb4-a50d-4aae-9b0c-ff918643f32e}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd5eb82c-c40d-4097-bd1b-920ff53ec523}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 0.95524509068122, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254000000000018, !- X,Y,Z Vertex 2 {m}
  26.6210569781085, 4.67109085561153, 0.0254000000000018, !- X,Y,Z Vertex 3 {m}
  26.6210569781085, 4.67109085561153, 0.95524509068122; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {40e67aac-3102-4cc5-b2dc-f63eaa1b8338}, !- Handle
  Story 12,                               !- Name
  10.995,                                 !- Nominal Z Coordinate {m}
  1.005,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  10.995,                                 !- Z Origin {m}
  {40e67aac-3102-4cc5-b2dc-f63eaa1b8338}, !- Building Story Name
  {a200c210-648d-4279-9a55-3525f84ddb95}; !- Thermal Zone Name

OS:Surface,
  {31008f54-3754-441f-b8be-5c9353f34983}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 1 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08aeda1e-ff99-4820-80bc-22a19135da97}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0,  !- X,Y,Z Vertex 3 {m}
  3.91151847921499, 3.91151847921497, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee26c98d-cddf-46c9-87b8-c7bc955aa0e7}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 1 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58fead8-060d-4b8b-8e37-76c05cfedf27}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  11.734555437645, 11.734555437645, 0,    !- X,Y,Z Vertex 3 {m}
  11.734555437645, 11.734555437645, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5604c1a-b8b1-4b47-ae0e-1a35ff2d972f}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 1 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.005;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a400833-0ac2-47ca-b417-36e0067f70e2}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  19.2984147665288, 11.9937330671912, 0,  !- X,Y,Z Vertex 3 {m}
  19.2984147665288, 11.9937330671912, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5c11f6-d6ae-42c4-b18c-0eb6aa79f4d2}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef1ad50-d641-45df-a6b5-9291ebd0582c}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10869eb1-aced-454e-88c1-4f33c88c0a63}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 1 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7701fd4b-316e-490e-8da3-1f90a4445527}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  33.907778165204, -2.61563033148394, 0,  !- X,Y,Z Vertex 3 {m}
  33.907778165204, -2.61563033148394, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8769cf12-32d1-4c8b-94f4-8b784423d2f7}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 1 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da9f9f0-a4f5-4d0d-92d8-26396deb5ac6}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  41.2124598645415, -9.92031203082151, 0, !- X,Y,Z Vertex 3 {m}
  41.2124598645415, -9.92031203082151, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342e5b5b-b4c2-449e-9c84-849271fb56dc}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806a212f-372c-4a9b-b764-5dc1af8aa351}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bdc6b2f-910a-4338-8b70-ff1cda1adc03}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 1 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248a13c3-36df-4b04-b91f-3af5b65f61ce}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  55.8218232632167, -24.5296754294966, 0, !- X,Y,Z Vertex 3 {m}
  55.8218232632167, -24.5296754294966, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d34b5b-9ed3-4a01-8339-4b1e0c0e3a80}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 1 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b939a9-ee5e-4d40-a51f-9565a11b2222}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 1 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 2 {m}
  63.0523687757781, -24.6038116162728, 0, !- X,Y,Z Vertex 3 {m}
  63.0523687757781, -24.6038116162728, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23015ef3-0d85-4021-b849-1ee5e5e7e2d9}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  66.6305734386707, -21.0256069533802, 0, !- X,Y,Z Vertex 3 {m}
  66.6305734386707, -21.0256069533802, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12349513-6f4e-4e6f-8fbf-6d2cf82f1465}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 1 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835b6b46-13f9-4931-b495-dfbb648635db}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 1 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 2 {m}
  73.786982764456, -13.8691976275949, 0,  !- X,Y,Z Vertex 3 {m}
  73.786982764456, -13.8691976275949, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624a0aed-be15-477a-aac2-7e6c83971110}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 1 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  77.3651874273486, -10.2909929647023, 0, !- X,Y,Z Vertex 3 {m}
  77.3651874273486, -10.2909929647023, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d530db05-6e1d-4351-917a-7dd3baa19029}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 1 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 2 {m}
  80.9433920902412, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902412, -6.71278830180967, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f74b88-0db7-4e86-86c9-739c7d81bdef}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 1 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 2 {m}
  84.5215967531339, -3.13458363891704, 0, !- X,Y,Z Vertex 3 {m}
  84.5215967531339, -3.13458363891704, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e408d0-ce38-483e-8505-3cf43af2b3f5}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  88.0998014160265, 0.443621023975567, 0, !- X,Y,Z Vertex 3 {m}
  88.0998014160265, 0.443621023975567, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6bb9da-37b5-4f9c-8779-4621b315f8de}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 1 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5db1f9-b07e-47d4-9b0c-67a1f4c1fc8a}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 1 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 2 {m}
  95.9880205398998, -0.288188774112433, 0, !- X,Y,Z Vertex 3 {m}
  95.9880205398998, -0.288188774112433, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0302d79f-f733-4975-bfbf-72c0128aff42}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  100.29803500088, -4.59820323509305, 0,  !- X,Y,Z Vertex 3 {m}
  100.29803500088, -4.59820323509305, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60861847-49c7-48d5-8b96-2e918354eafd}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 1 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27f8c83-214a-4533-a4ea-80249193777e}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 1 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 2 {m}
  100.927286701638, -12.5889804562963, 0, !- X,Y,Z Vertex 3 {m}
  100.927286701638, -12.5889804562963, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76846f1-a5e4-4e54-8a87-c674f997bb1e}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 1 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 2 {m}
  97.2465239414159, -16.2697432165189, 0, !- X,Y,Z Vertex 3 {m}
  97.2465239414159, -16.2697432165189, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16957208-530e-438b-ad76-2d6b927bbf57}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 1 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 2 {m}
  93.5657611811933, -19.9505059767415, 0, !- X,Y,Z Vertex 3 {m}
  93.5657611811933, -19.9505059767415, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb38838-f619-4347-8daf-85b7db18f51b}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 1 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 2 {m}
  89.8849984209707, -23.631268736964, 0,  !- X,Y,Z Vertex 3 {m}
  89.8849984209707, -23.631268736964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf27304-2038-44de-bca6-dcca1d2742e5}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 1 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 2 {m}
  86.2042356607481, -27.3120314971866, 0, !- X,Y,Z Vertex 3 {m}
  86.2042356607481, -27.3120314971866, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee141806-e146-4ce1-8bc6-1e19a3525e9f}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 1 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 2 {m}
  82.5234729005255, -30.9927942574092, 0, !- X,Y,Z Vertex 3 {m}
  82.5234729005255, -30.9927942574092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a368e0c-fe9c-44d7-9e61-7bbe105c6839}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 1 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 2 {m}
  78.8427101403029, -34.6735570176318, 0, !- X,Y,Z Vertex 3 {m}
  78.8427101403029, -34.6735570176318, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8d79cb-db94-4232-8152-7dcf30b06362}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 1 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 2 {m}
  75.1619473800803, -38.3543197778544, 0, !- X,Y,Z Vertex 3 {m}
  75.1619473800803, -38.3543197778544, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd3ba2-fea1-45c3-805a-683725f8403a}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 1 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 2 {m}
  71.4811846198577, -42.035082538077, 0,  !- X,Y,Z Vertex 3 {m}
  71.4811846198577, -42.035082538077, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404057bd-7686-4868-81c1-93e7292bf55d}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 1 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 2 {m}
  67.8004218596351, -45.7158452982996, 0, !- X,Y,Z Vertex 3 {m}
  67.8004218596351, -45.7158452982996, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25fa54a-e44a-444f-99c5-fe487fc5170b}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 1 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 2 {m}
  64.1196590994125, -49.3966080585221, 0, !- X,Y,Z Vertex 3 {m}
  64.1196590994125, -49.3966080585221, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fb97a9-3db9-4fc3-a7a6-13f7ff9dec8e}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  60.43889633919, -53.0773708187447, 0,   !- X,Y,Z Vertex 3 {m}
  60.43889633919, -53.0773708187447, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb5c6c2-3088-42ab-8694-3504c296f46b}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 1 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db22d189-107d-41ac-b258-8ff3ddfe5b07}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  53.2107502302819, -53.2107502302819, 0, !- X,Y,Z Vertex 3 {m}
  53.2107502302819, -53.2107502302819, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b205bf8f-5b68-419b-be32-4f48e1b2e4f1}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 1 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b543a62f-91b7-4e6d-8328-55f507668804}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  46.115983532911, -46.1159835329109, 0,  !- X,Y,Z Vertex 3 {m}
  46.115983532911, -46.1159835329109, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24a2ad3-5938-4105-b788-0eb66d6465aa}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 1 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5370bf-441a-40f7-ad8d-30091db793f5}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  39.0212168355401, -39.02121683554, 0,   !- X,Y,Z Vertex 3 {m}
  39.0212168355401, -39.02121683554, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822a4e79-ac84-407e-ab7a-7a8a7a97c548}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 1 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e80e130-04f4-4aa4-b830-beb8ebacfbec}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  31.9264501381692, -31.9264501381691, 0, !- X,Y,Z Vertex 3 {m}
  31.9264501381692, -31.9264501381691, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3278873a-518b-4452-9385-65f5fb50cc2b}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 1 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7a5719-1eb5-4716-a7c9-70c462c3a9e6}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  24.8316834407982, -24.8316834407982, 0, !- X,Y,Z Vertex 3 {m}
  24.8316834407982, -24.8316834407982, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008239e8-a6cb-44db-b795-4309778c7916}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 1 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2307ec43-fa5b-4aee-bd09-18e4258c9a20}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  17.7369167434273, -17.7369167434273, 0, !- X,Y,Z Vertex 3 {m}
  17.7369167434273, -17.7369167434273, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bed0b1-783e-4fbc-9b7f-a10bb6935fc0}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 1 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e60546-7d52-4c55-8dc8-2b5fe53374f5}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 0, !- X,Y,Z Vertex 3 {m}
  10.6421500460564, -10.6421500460564, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c047a4e6-717c-4341-b58d-78f6d2dc298c}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3caa1559-f6a5-43cf-88cf-949c26ea8040}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.54738334868549, -3.54738334868545, 0, !- X,Y,Z Vertex 3 {m}
  3.54738334868549, -3.54738334868545, 1.005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab9b6cd-5b97-479d-a419-99c88403c31a}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03b750e6-2279-43d5-b73d-d5d24db9bd39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54738334868549, -3.54738334868545, 1.005, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 1.005, !- X,Y,Z Vertex 2 {m}
  10.6421500460564, -10.6421500460564, 1.005, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 1.005, !- X,Y,Z Vertex 4 {m}
  17.7369167434273, -17.7369167434273, 1.005, !- X,Y,Z Vertex 5 {m}
  21.2843000921128, -21.2843000921128, 1.005, !- X,Y,Z Vertex 6 {m}
  24.8316834407982, -24.8316834407982, 1.005, !- X,Y,Z Vertex 7 {m}
  28.3790667894837, -28.3790667894836, 1.005, !- X,Y,Z Vertex 8 {m}
  31.9264501381692, -31.9264501381691, 1.005, !- X,Y,Z Vertex 9 {m}
  35.4738334868546, -35.4738334868546, 1.005, !- X,Y,Z Vertex 10 {m}
  39.0212168355401, -39.02121683554, 1.005, !- X,Y,Z Vertex 11 {m}
  42.5686001842255, -42.5686001842255, 1.005, !- X,Y,Z Vertex 12 {m}
  46.115983532911, -46.1159835329109, 1.005, !- X,Y,Z Vertex 13 {m}
  49.6633668815964, -49.6633668815964, 1.005, !- X,Y,Z Vertex 14 {m}
  53.2107502302819, -53.2107502302819, 1.005, !- X,Y,Z Vertex 15 {m}
  56.7581335789674, -56.7581335789673, 1.005, !- X,Y,Z Vertex 16 {m}
  60.43889633919, -53.0773708187447, 1.005, !- X,Y,Z Vertex 17 {m}
  64.1196590994125, -49.3966080585221, 1.005, !- X,Y,Z Vertex 18 {m}
  67.8004218596351, -45.7158452982996, 1.005, !- X,Y,Z Vertex 19 {m}
  71.4811846198577, -42.035082538077, 1.005, !- X,Y,Z Vertex 20 {m}
  75.1619473800803, -38.3543197778544, 1.005, !- X,Y,Z Vertex 21 {m}
  78.8427101403029, -34.6735570176318, 1.005, !- X,Y,Z Vertex 22 {m}
  82.5234729005255, -30.9927942574092, 1.005, !- X,Y,Z Vertex 23 {m}
  86.2042356607481, -27.3120314971866, 1.005, !- X,Y,Z Vertex 24 {m}
  89.8849984209707, -23.631268736964, 1.005, !- X,Y,Z Vertex 25 {m}
  93.5657611811933, -19.9505059767415, 1.005, !- X,Y,Z Vertex 26 {m}
  97.2465239414159, -16.2697432165189, 1.005, !- X,Y,Z Vertex 27 {m}
  100.927286701638, -12.5889804562963, 1.005, !- X,Y,Z Vertex 28 {m}
  104.608049461861, -8.90821769607368, 1.005, !- X,Y,Z Vertex 29 {m}
  100.29803500088, -4.59820323509305, 1.005, !- X,Y,Z Vertex 30 {m}
  95.9880205398998, -0.288188774112433, 1.005, !- X,Y,Z Vertex 31 {m}
  91.6780060789191, 4.02182568686817, 1.005, !- X,Y,Z Vertex 32 {m}
  88.0998014160265, 0.443621023975567, 1.005, !- X,Y,Z Vertex 33 {m}
  84.5215967531339, -3.13458363891704, 1.005, !- X,Y,Z Vertex 34 {m}
  80.9433920902412, -6.71278830180967, 1.005, !- X,Y,Z Vertex 35 {m}
  77.3651874273486, -10.2909929647023, 1.005, !- X,Y,Z Vertex 36 {m}
  73.786982764456, -13.8691976275949, 1.005, !- X,Y,Z Vertex 37 {m}
  70.2087781015634, -17.4474022904876, 1.005, !- X,Y,Z Vertex 38 {m}
  66.6305734386707, -21.0256069533802, 1.005, !- X,Y,Z Vertex 39 {m}
  63.0523687757781, -24.6038116162728, 1.005, !- X,Y,Z Vertex 40 {m}
  59.4741641128855, -28.1820162791654, 1.005, !- X,Y,Z Vertex 41 {m}
  55.8218232632167, -24.5296754294966, 1.005, !- X,Y,Z Vertex 42 {m}
  52.1694824135479, -20.8773345798279, 1.005, !- X,Y,Z Vertex 43 {m}
  48.5171415638791, -17.2249937301591, 1.005, !- X,Y,Z Vertex 44 {m}
  44.8648007142103, -13.5726528804903, 1.005, !- X,Y,Z Vertex 45 {m}
  41.2124598645415, -9.92031203082151, 1.005, !- X,Y,Z Vertex 46 {m}
  37.5601190148727, -6.26797118115273, 1.005, !- X,Y,Z Vertex 47 {m}
  33.907778165204, -2.61563033148394, 1.005, !- X,Y,Z Vertex 48 {m}
  30.2554373155352, 1.03671051818487, 1.005, !- X,Y,Z Vertex 49 {m}
  26.6030964658664, 4.68905136785367, 1.005, !- X,Y,Z Vertex 50 {m}
  22.9507556161976, 8.34139221752247, 1.005, !- X,Y,Z Vertex 51 {m}
  19.2984147665288, 11.9937330671912, 1.005, !- X,Y,Z Vertex 52 {m}
  15.64607391686, 15.64607391686, 1.005,  !- X,Y,Z Vertex 53 {m}
  11.734555437645, 11.734555437645, 1.005, !- X,Y,Z Vertex 54 {m}
  7.82303695842999, 7.82303695842997, 1.005, !- X,Y,Z Vertex 55 {m}
  3.91151847921499, 3.91151847921497, 1.005, !- X,Y,Z Vertex 56 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.005; !- X,Y,Z Vertex 57 {m}

OS:ThermalZone,
  {a200c210-648d-4279-9a55-3525f84ddb95}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f5804b-8b7a-44d5-b294-3e34ed6b455c}, !- Zone Air Inlet Port List
  {2fffe9af-7414-4af7-801c-ad18110c6fc5}, !- Zone Air Exhaust Port List
  {a4778360-02fa-432a-a06f-81c6a4217194}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6ff7142-5d9d-4ee7-857a-eb76a14d7993}, !- Handle
  Node 1,                                 !- Name
  {a4778360-02fa-432a-a06f-81c6a4217194}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4778360-02fa-432a-a06f-81c6a4217194}, !- Handle
  {2e615951-c882-4236-a124-2b833a9c2727}, !- Name
  {a200c210-648d-4279-9a55-3525f84ddb95}, !- Source Object
  11,                                     !- Outlet Port
  {b6ff7142-5d9d-4ee7-857a-eb76a14d7993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f5804b-8b7a-44d5-b294-3e34ed6b455c}, !- Handle
  Port List 1,                            !- Name
  {a200c210-648d-4279-9a55-3525f84ddb95}; !- HVAC Component

OS:PortList,
  {2fffe9af-7414-4af7-801c-ad18110c6fc5}, !- Handle
  Port List 2,                            !- Name
  {a200c210-648d-4279-9a55-3525f84ddb95}; !- HVAC Component

OS:Sizing:Zone,
  {ffbb83ce-1a15-44bd-afae-d19836920822}, !- Handle
  {a200c210-648d-4279-9a55-3525f84ddb95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0900144-d039-4691-8b59-0558567c6b75}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a200c210-648d-4279-9a55-3525f84ddb95}; !- Thermal Zone

OS:ThermalZone,
  {c06bb6ab-157f-4c65-92c2-01584374dad1}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf89e57c-8cf0-4ddf-b93d-bfa99c7a1821}, !- Zone Air Inlet Port List
  {d7182307-fdf6-4762-9f67-13bb10cabe7e}, !- Zone Air Exhaust Port List
  {48ecaeb2-afb8-4b09-a2e9-5f95df335e30}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee3d5e41-da43-4eef-a155-61bd0468b23e}, !- Handle
  Node 2,                                 !- Name
  {48ecaeb2-afb8-4b09-a2e9-5f95df335e30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48ecaeb2-afb8-4b09-a2e9-5f95df335e30}, !- Handle
  {a1afafce-d284-4d9d-b1df-e4488da6d9bb}, !- Name
  {c06bb6ab-157f-4c65-92c2-01584374dad1}, !- Source Object
  11,                                     !- Outlet Port
  {ee3d5e41-da43-4eef-a155-61bd0468b23e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf89e57c-8cf0-4ddf-b93d-bfa99c7a1821}, !- Handle
  Port List 3,                            !- Name
  {c06bb6ab-157f-4c65-92c2-01584374dad1}; !- HVAC Component

OS:PortList,
  {d7182307-fdf6-4762-9f67-13bb10cabe7e}, !- Handle
  Port List 4,                            !- Name
  {c06bb6ab-157f-4c65-92c2-01584374dad1}; !- HVAC Component

OS:Sizing:Zone,
  {4e974786-0abc-4203-a930-dd9373e4494b}, !- Handle
  {c06bb6ab-157f-4c65-92c2-01584374dad1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2f9b1b96-48a0-4c73-ab5b-10ee457a4912}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c06bb6ab-157f-4c65-92c2-01584374dad1}; !- Thermal Zone

OS:ThermalZone,
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a94b353e-d6e9-45e2-8f80-75d0f53990a7}, !- Zone Air Inlet Port List
  {997bbb64-6f21-4886-a11f-5163a5454160}, !- Zone Air Exhaust Port List
  {e24d3dd0-65eb-42b6-864f-677b9dabe04f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {978388c0-d304-4229-8cf2-b9e583034e8f}, !- Handle
  Node 3,                                 !- Name
  {e24d3dd0-65eb-42b6-864f-677b9dabe04f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e24d3dd0-65eb-42b6-864f-677b9dabe04f}, !- Handle
  {ba4fc0f8-d13a-4e12-828c-2729d24cb4c0}, !- Name
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}, !- Source Object
  11,                                     !- Outlet Port
  {978388c0-d304-4229-8cf2-b9e583034e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a94b353e-d6e9-45e2-8f80-75d0f53990a7}, !- Handle
  Port List 5,                            !- Name
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}; !- HVAC Component

OS:PortList,
  {997bbb64-6f21-4886-a11f-5163a5454160}, !- Handle
  Port List 6,                            !- Name
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}; !- HVAC Component

OS:Sizing:Zone,
  {7d3186a1-750b-46b9-b601-606b55ade7a5}, !- Handle
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45301556-5c6f-46af-8ab7-2c077c0f3113}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7b6a994d-e77c-4d2c-a281-7da67c7d2d14}; !- Thermal Zone

OS:ThermalZone,
  {ca552847-f6c7-427b-af4d-5c018dfef959}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ecde01f-e441-42c5-9119-309ae97a51d3}, !- Zone Air Inlet Port List
  {3027c993-1c06-411c-8042-8a01053d95f0}, !- Zone Air Exhaust Port List
  {f48e5222-836a-4870-baec-194538872c79}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c57e9bec-0600-45d6-8ac1-6b8b78700b1f}, !- Handle
  Node 4,                                 !- Name
  {f48e5222-836a-4870-baec-194538872c79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f48e5222-836a-4870-baec-194538872c79}, !- Handle
  {6dc1d4d5-ffc5-4961-981b-d06aa6340a18}, !- Name
  {ca552847-f6c7-427b-af4d-5c018dfef959}, !- Source Object
  11,                                     !- Outlet Port
  {c57e9bec-0600-45d6-8ac1-6b8b78700b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ecde01f-e441-42c5-9119-309ae97a51d3}, !- Handle
  Port List 7,                            !- Name
  {ca552847-f6c7-427b-af4d-5c018dfef959}; !- HVAC Component

OS:PortList,
  {3027c993-1c06-411c-8042-8a01053d95f0}, !- Handle
  Port List 8,                            !- Name
  {ca552847-f6c7-427b-af4d-5c018dfef959}; !- HVAC Component

OS:Sizing:Zone,
  {13da252b-e5b9-4249-9e12-dad139f43be2}, !- Handle
  {ca552847-f6c7-427b-af4d-5c018dfef959}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04fc6acf-a262-4af2-b0ee-813ac88fd683}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ca552847-f6c7-427b-af4d-5c018dfef959}; !- Thermal Zone

OS:ThermalZone,
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f670923-84c5-4f40-87dd-139399285d37}, !- Zone Air Inlet Port List
  {f99129fc-d703-43e7-88a2-081d903bd8f7}, !- Zone Air Exhaust Port List
  {23fd15e8-55d4-4c88-8920-637822f0afb2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b5c61de-3856-4fbf-acc3-8db1d37fa7b9}, !- Handle
  Node 5,                                 !- Name
  {23fd15e8-55d4-4c88-8920-637822f0afb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23fd15e8-55d4-4c88-8920-637822f0afb2}, !- Handle
  {3f1fcd99-7a7a-4449-aa30-0fcb832bae3a}, !- Name
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}, !- Source Object
  11,                                     !- Outlet Port
  {2b5c61de-3856-4fbf-acc3-8db1d37fa7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f670923-84c5-4f40-87dd-139399285d37}, !- Handle
  Port List 9,                            !- Name
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}; !- HVAC Component

OS:PortList,
  {f99129fc-d703-43e7-88a2-081d903bd8f7}, !- Handle
  Port List 10,                           !- Name
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}; !- HVAC Component

OS:Sizing:Zone,
  {631ced8e-4d40-4fa7-a238-3f87bc1b56c7}, !- Handle
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc4918ae-9fd8-4770-9730-5350cbf5cac5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6c9c3126-170e-45f8-9bfa-e6c98bfe842c}; !- Thermal Zone

OS:ThermalZone,
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f84cacbf-d0c3-4f5c-b0e3-862e71dd5f4f}, !- Zone Air Inlet Port List
  {b9b40761-088e-4deb-926e-218d172b3ee7}, !- Zone Air Exhaust Port List
  {75c0656b-d0d1-4801-9dbf-cbb65f9f7ac2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f8f1723-d9d3-406a-bf1a-a6b03119d237}, !- Handle
  Node 6,                                 !- Name
  {75c0656b-d0d1-4801-9dbf-cbb65f9f7ac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75c0656b-d0d1-4801-9dbf-cbb65f9f7ac2}, !- Handle
  {d535a097-8562-43bc-a79c-fe9aa3de2587}, !- Name
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}, !- Source Object
  11,                                     !- Outlet Port
  {2f8f1723-d9d3-406a-bf1a-a6b03119d237}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f84cacbf-d0c3-4f5c-b0e3-862e71dd5f4f}, !- Handle
  Port List 11,                           !- Name
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}; !- HVAC Component

OS:PortList,
  {b9b40761-088e-4deb-926e-218d172b3ee7}, !- Handle
  Port List 12,                           !- Name
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}; !- HVAC Component

OS:Sizing:Zone,
  {5cd19a70-f688-4b1f-a7a3-c2e86aed42a0}, !- Handle
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {748c2eba-a4bf-4d76-a85c-956601126407}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {cc2ee9f1-5bc7-46f4-b14e-c67f6e5fccf9}; !- Thermal Zone

OS:ThermalZone,
  {0af5adef-b717-4195-9001-df55cfc6e30e}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c257734-c541-45c2-8940-56616edf6454}, !- Zone Air Inlet Port List
  {fe34c377-2b19-47c6-a06e-42bccad6ee6b}, !- Zone Air Exhaust Port List
  {e2f4f3d5-8767-42d6-9120-a154e1ab1997}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b9e340d-65c2-4b92-bcbe-53e58cd1cf84}, !- Handle
  Node 7,                                 !- Name
  {e2f4f3d5-8767-42d6-9120-a154e1ab1997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2f4f3d5-8767-42d6-9120-a154e1ab1997}, !- Handle
  {1912b2b3-f5ce-494a-b801-e9491925fef2}, !- Name
  {0af5adef-b717-4195-9001-df55cfc6e30e}, !- Source Object
  11,                                     !- Outlet Port
  {5b9e340d-65c2-4b92-bcbe-53e58cd1cf84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c257734-c541-45c2-8940-56616edf6454}, !- Handle
  Port List 13,                           !- Name
  {0af5adef-b717-4195-9001-df55cfc6e30e}; !- HVAC Component

OS:PortList,
  {fe34c377-2b19-47c6-a06e-42bccad6ee6b}, !- Handle
  Port List 14,                           !- Name
  {0af5adef-b717-4195-9001-df55cfc6e30e}; !- HVAC Component

OS:Sizing:Zone,
  {9879cb53-9b06-4258-9bb6-7057e43415ad}, !- Handle
  {0af5adef-b717-4195-9001-df55cfc6e30e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c7109be-1a43-4969-a7a1-3e4e08c2c32e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0af5adef-b717-4195-9001-df55cfc6e30e}; !- Thermal Zone

OS:ThermalZone,
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a227f44b-758a-4a01-8a56-a992aa658083}, !- Zone Air Inlet Port List
  {74952da2-930a-4005-8b39-b93a57ceba17}, !- Zone Air Exhaust Port List
  {45c7e9c2-f693-46cd-b9b5-c32b4af92c0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4de032e6-439f-4e55-ab85-0e90812e3f3d}, !- Handle
  Node 8,                                 !- Name
  {45c7e9c2-f693-46cd-b9b5-c32b4af92c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45c7e9c2-f693-46cd-b9b5-c32b4af92c0c}, !- Handle
  {62452c0c-2268-4b87-a4f2-b3ab72657371}, !- Name
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}, !- Source Object
  11,                                     !- Outlet Port
  {4de032e6-439f-4e55-ab85-0e90812e3f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a227f44b-758a-4a01-8a56-a992aa658083}, !- Handle
  Port List 15,                           !- Name
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}; !- HVAC Component

OS:PortList,
  {74952da2-930a-4005-8b39-b93a57ceba17}, !- Handle
  Port List 16,                           !- Name
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}; !- HVAC Component

OS:Sizing:Zone,
  {0d1f659c-5f40-4d5f-9f2b-f2a0be9861bb}, !- Handle
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46f14d6e-d178-4deb-9092-17209e254117}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {aebdd732-4ce2-4ad9-8e5c-f3799c7f60fa}; !- Thermal Zone

OS:ThermalZone,
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5a7d4f5-7bfb-4d44-b0fd-c83e3d4d9b7c}, !- Zone Air Inlet Port List
  {81705e8e-af2d-4ba5-b942-3ddb5a8fdd23}, !- Zone Air Exhaust Port List
  {d9a2a807-6937-4e45-9cf8-8bdd26b0420a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab40073d-e1bd-4012-b8f6-20b697a9bbc1}, !- Handle
  Node 9,                                 !- Name
  {d9a2a807-6937-4e45-9cf8-8bdd26b0420a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9a2a807-6937-4e45-9cf8-8bdd26b0420a}, !- Handle
  {65cb361a-f4d4-46e2-8094-721fb3da3b25}, !- Name
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}, !- Source Object
  11,                                     !- Outlet Port
  {ab40073d-e1bd-4012-b8f6-20b697a9bbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5a7d4f5-7bfb-4d44-b0fd-c83e3d4d9b7c}, !- Handle
  Port List 17,                           !- Name
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}; !- HVAC Component

OS:PortList,
  {81705e8e-af2d-4ba5-b942-3ddb5a8fdd23}, !- Handle
  Port List 18,                           !- Name
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}; !- HVAC Component

OS:Sizing:Zone,
  {96c51eca-63b5-4456-9b97-262f7b0bfc9b}, !- Handle
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {88680d87-c708-42a7-8acb-e8cd3d034a36}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4ba52611-85d0-4766-a8e4-ed173f25fa88}; !- Thermal Zone

OS:ThermalZone,
  {6687f79e-454c-497b-928d-21f1add376f3}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9824ee51-d9c9-41a9-9813-d5a0aa692f09}, !- Zone Air Inlet Port List
  {65c7f467-6442-4535-bcbc-0caa7011eca3}, !- Zone Air Exhaust Port List
  {3d1a6e92-d0c2-46a4-b168-d645971c3f1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a89ea71f-8ac7-470f-84f5-6f2707c08b6c}, !- Handle
  Node 10,                                !- Name
  {3d1a6e92-d0c2-46a4-b168-d645971c3f1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d1a6e92-d0c2-46a4-b168-d645971c3f1b}, !- Handle
  {90f1f8b1-bdc7-49a3-88f0-174871df24de}, !- Name
  {6687f79e-454c-497b-928d-21f1add376f3}, !- Source Object
  11,                                     !- Outlet Port
  {a89ea71f-8ac7-470f-84f5-6f2707c08b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9824ee51-d9c9-41a9-9813-d5a0aa692f09}, !- Handle
  Port List 19,                           !- Name
  {6687f79e-454c-497b-928d-21f1add376f3}; !- HVAC Component

OS:PortList,
  {65c7f467-6442-4535-bcbc-0caa7011eca3}, !- Handle
  Port List 20,                           !- Name
  {6687f79e-454c-497b-928d-21f1add376f3}; !- HVAC Component

OS:Sizing:Zone,
  {c9d3be94-c865-415f-b297-2bfba127be82}, !- Handle
  {6687f79e-454c-497b-928d-21f1add376f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {894a0f54-1f2b-4174-b17a-6b9f765af9b0}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {6687f79e-454c-497b-928d-21f1add376f3}; !- Thermal Zone

OS:ThermalZone,
  {307f7849-7b46-4c75-a071-7468a33e20ff}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fb60afa-bb93-4b97-8da0-e3e6eec065c2}, !- Zone Air Inlet Port List
  {0c5e6e81-7377-473c-b798-2ae32f50e447}, !- Zone Air Exhaust Port List
  {dc31bbf5-a60b-4e4a-8e31-35355abab8fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10471db8-8838-4fc4-a2ac-a751e17f2477}, !- Handle
  Node 11,                                !- Name
  {dc31bbf5-a60b-4e4a-8e31-35355abab8fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc31bbf5-a60b-4e4a-8e31-35355abab8fe}, !- Handle
  {575f3a0e-3111-4935-a91d-69786ae098b4}, !- Name
  {307f7849-7b46-4c75-a071-7468a33e20ff}, !- Source Object
  11,                                     !- Outlet Port
  {10471db8-8838-4fc4-a2ac-a751e17f2477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fb60afa-bb93-4b97-8da0-e3e6eec065c2}, !- Handle
  Port List 21,                           !- Name
  {307f7849-7b46-4c75-a071-7468a33e20ff}; !- HVAC Component

OS:PortList,
  {0c5e6e81-7377-473c-b798-2ae32f50e447}, !- Handle
  Port List 22,                           !- Name
  {307f7849-7b46-4c75-a071-7468a33e20ff}; !- HVAC Component

OS:Sizing:Zone,
  {c482ed54-5cad-4550-a47f-24cab9c6834d}, !- Handle
  {307f7849-7b46-4c75-a071-7468a33e20ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cc8c13b1-2e23-4c2b-9fac-90d196a61224}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {307f7849-7b46-4c75-a071-7468a33e20ff}; !- Thermal Zone

OS:ThermalZone,
  {15220530-209d-4429-b23f-20f82f7b1146}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02d4dd8f-3746-4391-a8a1-ba77c979b474}, !- Zone Air Inlet Port List
  {2b03f395-c2c7-42a6-842a-48210a9e572e}, !- Zone Air Exhaust Port List
  {23219bec-5332-4535-ab13-b17b06161cf7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc0f1535-d570-4fd4-92bf-a285034cceb7}, !- Handle
  Node 12,                                !- Name
  {23219bec-5332-4535-ab13-b17b06161cf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23219bec-5332-4535-ab13-b17b06161cf7}, !- Handle
  {9f3ef6c7-1001-44ec-8598-129a805730ff}, !- Name
  {15220530-209d-4429-b23f-20f82f7b1146}, !- Source Object
  11,                                     !- Outlet Port
  {cc0f1535-d570-4fd4-92bf-a285034cceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02d4dd8f-3746-4391-a8a1-ba77c979b474}, !- Handle
  Port List 23,                           !- Name
  {15220530-209d-4429-b23f-20f82f7b1146}; !- HVAC Component

OS:PortList,
  {2b03f395-c2c7-42a6-842a-48210a9e572e}, !- Handle
  Port List 24,                           !- Name
  {15220530-209d-4429-b23f-20f82f7b1146}; !- HVAC Component

OS:Sizing:Zone,
  {bd2723b7-a42a-482c-961b-a04b99339607}, !- Handle
  {15220530-209d-4429-b23f-20f82f7b1146}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3550e482-65b5-4160-bb8b-0bdfbe62a453}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {15220530-209d-4429-b23f-20f82f7b1146}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:Space,
  {33ddeb5d-6c07-4909-90fe-8cc453e76446}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {69add334-2dcb-4698-ac30-cd4617182ce0}; !- Thermal Zone Name

OS:Surface,
  {7ff5c448-076f-4367-bbb6-cb53983586b6}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33ddeb5d-6c07-4909-90fe-8cc453e76446}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546167, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea634e48-61d4-44b4-bf0e-ef9414d7b6ef}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1438155039696,                      !- X Origin {m}
  15.578780368793,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {70e34d53-28da-4d60-9322-9bf0378f76f4}; !- Thermal Zone Name

OS:Surface,
  {6daba0f2-c334-4daa-82f7-ba10176dc1dc}, !- Handle
  Surface 720,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea634e48-61d4-44b4-bf0e-ef9414d7b6ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546167, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19ca38b1-366a-4e45-9aa1-31fb9d5a74b1}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.2322970247546,                      !- X Origin {m}
  19.490298848008,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}; !- Thermal Zone Name

OS:Surface,
  {e6ed65a3-23aa-4dcc-ae6e-4b89f7aebd3a}, !- Handle
  Surface 726,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19ca38b1-366a-4e45-9aa1-31fb9d5a74b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546169, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921498, 3.91151847921497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {185eef16-efa1-4f27-85a8-470e3b00ff26}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.3207785455396,                      !- X Origin {m}
  23.401817327223,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}; !- Thermal Zone Name

OS:Surface,
  {e4819ff0-2ba4-46e1-b3ed-1f91b574d7b3}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {185eef16-efa1-4f27-85a8-470e3b00ff26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546169, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8fc474e0-48ba-4a99-9ce7-f21ef2af9224}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.4029931335158,                      !- X Origin {m}
  8.01492103990924,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d69c7398-2bd4-4119-aed1-16e9ced25792}; !- Thermal Zone Name

OS:Surface,
  {ff157b56-5d25-4a60-abac-cbbf493d6419}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fc474e0-48ba-4a99-9ce7-f21ef2af9224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546215, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ddb97ad-0b4d-4555-98c5-e774635e1331}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4914746543008,                      !- X Origin {m}
  11.9264395191242,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe884de0-fc6a-45e0-9356-116f382a7c98}; !- Thermal Zone Name

OS:Surface,
  {f69ee176-5d09-4df8-ab6e-b30830086cd0}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ddb97ad-0b4d-4555-98c5-e774635e1331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546256, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02e2d508-560f-4cf8-9bd5-5dde1edd7e47}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.5799561750858,                      !- X Origin {m}
  15.8379579983392,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}; !- Thermal Zone Name

OS:Surface,
  {053048a4-cfff-4edc-ab61-fbff95be42d7}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02e2d508-560f-4cf8-9bd5-5dde1edd7e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966874, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546254, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4c1d816-afe8-4d55-a045-b7ba75d116eb}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.6684376958708,                      !- X Origin {m}
  19.7494764775542,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {963f5f32-d74d-4220-82dc-0a843802f12e}; !- Thermal Zone Name

OS:Surface,
  {2657d72b-06a4-4359-9bd1-4e6ce1da48a5}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4c1d816-afe8-4d55-a045-b7ba75d116eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546254, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df19eb5d-feaf-4866-b628-acc88329bb1a}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.750652283847,                       !- X Origin {m}
  4.36258019024046,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a68b5ffd-f077-423a-a536-593885a6188c}; !- Thermal Zone Name

OS:Surface,
  {6ff6cd08-0093-4c91-ab7a-df3fae25c1a0}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df19eb5d-feaf-4866-b628-acc88329bb1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966881, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888381, 0.259177629546214, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921501, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29c5f873-1262-467a-aec5-198442f36f9a}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.839133804632,                       !- X Origin {m}
  8.27409866945546,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ea2a36a-db40-4403-845a-80f359f4e804}; !- Thermal Zone Name

OS:Surface,
  {e9394b22-8239-4f6f-9af0-7cdd97c7278c}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29c5f873-1262-467a-aec5-198442f36f9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966881, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888382, 0.259177629546214, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921501, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9771bb3-1562-42f8-a561-c8c0c3d0a2b3}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.927615325417,                       !- X Origin {m}
  12.1856171486705,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}; !- Thermal Zone Name

OS:Surface,
  {a77dcdb7-0fc4-41ab-81b6-ab10d8d8a123}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9771bb3-1562-42f8-a561-c8c0c3d0a2b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966881, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888381, 0.259177629546244, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921501, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc1bfb25-793c-4f14-8f5e-1af9bb6b48c4}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.016096846202,                       !- X Origin {m}
  16.0971356278855,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}; !- Thermal Zone Name

OS:Surface,
  {5fcc18b9-901f-43cf-9b75-410614346f46}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc1bfb25-793c-4f14-8f5e-1af9bb6b48c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966881, -3.65234084966876, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888381, 0.259177629546244, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921501, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14d4f615-418a-48dd-851e-bf892eb7f650}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -44.0983114341782,                      !- X Origin {m}
  0.71023934057167,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97794f0b-3492-40b8-9c43-3b45f3d81476}; !- Thermal Zone Name

OS:Surface,
  {34ebe631-e660-4062-86c5-8a3f9a85c0b7}, !- Handle
  Surface 786,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14d4f615-418a-48dd-851e-bf892eb7f650}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966882, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888383, 0.259177629546211, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921503, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4595879f-1e5a-4309-9e60-f88c450dc10b}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.1867929549632,                      !- X Origin {m}
  4.62175781978667,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {53132a17-a293-456c-b160-2b79ff208c9b}; !- Thermal Zone Name

OS:Surface,
  {7e369d27-d148-4a1f-8b67-a9e30db698cd}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4595879f-1e5a-4309-9e60-f88c450dc10b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966883, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888383, 0.259177629546211, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921503, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd6724f5-e5f7-4acf-aaa6-f60790891999}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.2752744757482,                      !- X Origin {m}
  8.53327629900167,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0200f85-c058-4fd1-aec6-a88d0842835a}; !- Thermal Zone Name

OS:Surface,
  {d8d216ce-da98-44cc-94e1-a56bcda9a7ad}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd6724f5-e5f7-4acf-aaa6-f60790891999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966883, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888383, 0.25917762954621, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921503, 3.91151847921503, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c387adf-1f54-47c5-b168-50be1f2e5ac7}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.3637559965332,                      !- X Origin {m}
  12.4447947782167,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}; !- Thermal Zone Name

OS:Surface,
  {e66169b2-0b9a-43cf-bbba-a18f2c39079f}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c387adf-1f54-47c5-b168-50be1f2e5ac7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966883, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888383, 0.25917762954623, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921503, 3.91151847921503, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8120364-8d4f-4560-b6a9-03b9f179de38}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.4459705845094,                      !- X Origin {m}
  -2.94210150909712,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a29e8802-890a-4739-b1c2-2f982754350c}; !- Thermal Zone Name

OS:Surface,
  {c93ce828-f886-4274-89e0-7de1803476fb}, !- Handle
  Surface 810,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8120364-8d4f-4560-b6a9-03b9f179de38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966884, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888374, 0.259177629546209, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921504, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a667dd4-61f9-4d36-8559-6df3c483b7d6}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.5344521052944,                      !- X Origin {m}
  0.969416970117881,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}; !- Thermal Zone Name

OS:Surface,
  {0b44b66c-d73e-4419-951d-db4f92c62917}, !- Handle
  Surface 816,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a667dd4-61f9-4d36-8559-6df3c483b7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966874, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888374, 0.259177629546209, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921504, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.44089209850063e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {843041e8-d808-4278-8b13-547c6868dc0c}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.6229336260794,                      !- X Origin {m}
  4.88093544933288,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {db6c8952-c4ad-49be-b568-e2732cdd4966}; !- Thermal Zone Name

OS:Surface,
  {8a908e90-acc9-4d24-8d95-11370472e9ec}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {843041e8-d808-4278-8b13-547c6868dc0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966874, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888374, 0.25917762954621, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921504, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d18f503-a756-40f0-b17c-3e1cd3fedbc4}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.7114151468644,                      !- X Origin {m}
  8.79245392854788,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7506d581-0f6d-479f-974b-b51eb27c5301}; !- Thermal Zone Name

OS:Surface,
  {7bbf8ddd-93f3-4090-a42a-a9231c565213}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d18f503-a756-40f0-b17c-3e1cd3fedbc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966874, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888374, 0.25917762954621, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921504, 3.91151847921502, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ddab7d9-471e-405b-bdef-a62de1945590}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7936297348406,                      !- X Origin {m}
  -6.59444235876591,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {399c7095-0c44-4b5c-84f1-397397340556}; !- Thermal Zone Name

OS:Surface,
  {5870ff3c-ae1b-4750-b384-b92c411510aa}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ddab7d9-471e-405b-bdef-a62de1945590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966875, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888375, 0.259177629546216, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921495, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f305c166-db48-46c4-a518-d5a0f4c73ecf}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.8821112556257,                      !- X Origin {m}
  -2.68292387955091,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}; !- Thermal Zone Name

OS:Surface,
  {3b411ebc-92a6-4ab0-beb5-87ac1dc639c6}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f305c166-db48-46c4-a518-d5a0f4c73ecf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966875, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888375, 0.259177629546217, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921495, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.10862446895044e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {403f2737-2bcb-4db8-aab4-4439bb2ba2e8}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.9705927764107,                      !- X Origin {m}
  1.22859459966409,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}; !- Thermal Zone Name

OS:Surface,
  {1b96034b-de73-45a1-a77b-f6af051580d7}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {403f2737-2bcb-4db8-aab4-4439bb2ba2e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966875, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888375, 0.259177629546217, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921495, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.88657986402541e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffd60813-0524-4cae-8641-4804f52f7d96}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.0590742971957,                      !- X Origin {m}
  5.14011307887909,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}; !- Thermal Zone Name

OS:Surface,
  {64339011-c0d7-44ea-98da-ff76358c77e7}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffd60813-0524-4cae-8641-4804f52f7d96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966875, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888375, 0.259177629546217, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921495, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7a3ff8e-20c2-4f26-81a1-30460795c254}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.1412888851719,                      !- X Origin {m}
  -10.2467832084347,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a418cd41-714e-4334-aa97-00e169756f63}; !- Thermal Zone Name

OS:Surface,
  {2aa8ea6c-2a94-4e8a-9563-625b1751bb04}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7a3ff8e-20c2-4f26-81a1-30460795c254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966876, -3.65234084966881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888376, 0.259177629546203, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921496, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {856314d7-6f65-4e9e-95c3-73058db17b96}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.2297704059569,                      !- X Origin {m}
  -6.33526472921969,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}; !- Thermal Zone Name

OS:Surface,
  {3de5195f-64ba-41be-bd30-1ee231ed8e29}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {856314d7-6f65-4e9e-95c3-73058db17b96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966876, -3.6523408496688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888376, 0.259177629546203, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921496, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19bfb80a-0e24-44be-8194-f8ebd47c23fa}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.3182519267419,                      !- X Origin {m}
  -2.42374625000469,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d38520c5-dae9-4195-be24-870b2092f717}; !- Thermal Zone Name

OS:Surface,
  {2090b3cf-1c63-49c3-849c-84b86b92d6bf}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19bfb80a-0e24-44be-8194-f8ebd47c23fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966876, -3.6523408496688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888376, 0.259177629546203, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921496, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.10862446895044e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2331507-cb94-4f46-aaf6-2747ed527440}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.4067334475269,                      !- X Origin {m}
  1.48777222921031,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}; !- Thermal Zone Name

OS:Surface,
  {1b99fbc7-29e3-4cb8-b97c-9b7e9fbc2f73}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2331507-cb94-4f46-aaf6-2747ed527440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966876, -3.6523408496688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888376, 0.259177629546203, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921496, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e16eccb2-4fb4-446e-9dfe-4bb6c5791cfb}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.4889480355031,                      !- X Origin {m}
  -13.8991240581035,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {36201e57-299f-4f56-a964-ed5c6e2d2703}; !- Thermal Zone Name

OS:Surface,
  {3afbbfd0-b5bb-4819-a299-5f9d2aadd304}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e16eccb2-4fb4-446e-9dfe-4bb6c5791cfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966877, -3.65234084966881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888377, 0.259177629546185, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921497, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e765799-e5cc-44f7-947d-0addc56086d1}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.5774295562881,                      !- X Origin {m}
  -9.98760557888849,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {088244f7-59fb-4a39-9462-6748fab10f81}; !- Thermal Zone Name

OS:Surface,
  {442ce712-225a-4ce7-b8dd-2b38740c8a72}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e765799-e5cc-44f7-947d-0addc56086d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966877, -3.65234084966881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888377, 0.259177629546215, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921497, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3899108-4d0f-4e34-b3c8-ba0b0a439ce6}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6659110770731,                      !- X Origin {m}
  -6.07608709967349,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}; !- Thermal Zone Name

OS:Surface,
  {23a30ace-2bf1-4474-b68c-604bdc44b6e2}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3899108-4d0f-4e34-b3c8-ba0b0a439ce6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966877, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888377, 0.259177629546215, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921497, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0e89811-0f7a-4f33-b469-edda63ac5393}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.7543925978581,                      !- X Origin {m}
  -2.16456862045849,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c23f671-c967-4487-8b67-c2d75d9f3371}; !- Thermal Zone Name

OS:Surface,
  {807c8723-fbb6-4988-af72-03fad24b45e8}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0e89811-0f7a-4f33-b469-edda63ac5393}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966877, -3.65234084966878, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888377, 0.259177629546216, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921497, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b89d477-3d59-48cf-9807-f94a75808b05}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.8366071858343,                      !- X Origin {m}
  -17.5514649077723,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}; !- Thermal Zone Name

OS:Surface,
  {5bc7253b-e986-425f-a730-5d972d8764d4}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b89d477-3d59-48cf-9807-f94a75808b05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966878, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546169, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921498, 3.91151847921497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc11819b-743b-4871-b926-edf55dc4c002}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.9250887066193,                      !- X Origin {m}
  -13.6399464285573,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}; !- Thermal Zone Name

OS:Surface,
  {a45895e0-3a9f-4308-8261-66a00cd1b52e}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc11819b-743b-4871-b926-edf55dc4c002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546171, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921498, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af687ed1-8fd0-412d-943a-47ab957016c8}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.0135702274043,                      !- X Origin {m}
  -9.72842794934227,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}; !- Thermal Zone Name

OS:Surface,
  {445e5f5d-aa05-4f52-8a3a-36568b8bb517}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af687ed1-8fd0-412d-943a-47ab957016c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966878, -3.65234084966883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546212, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921498, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a6705b0-6be0-45f8-9ea1-81901c4f2f12}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.1020517481893,                      !- X Origin {m}
  -5.81690947012727,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}; !- Thermal Zone Name

OS:Surface,
  {d8918f41-5823-4133-9036-b8e29924cbaa}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a6705b0-6be0-45f8-9ea1-81901c4f2f12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966878, -3.65234084966879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546211, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aac70f7f-6c98-46c9-bb98-f8009673558e}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.1842663361655,                      !- X Origin {m}
  -21.2038057574411,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d52b1838-a7d2-4a89-a911-45640d8c721d}; !- Thermal Zone Name

OS:Surface,
  {aee88eff-ee1f-415c-812a-a798914532bd}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aac70f7f-6c98-46c9-bb98-f8009673558e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966874, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546258, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4cb9d92-8bb4-443d-beb3-f8c614b1b08b}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.2727478569505,                      !- X Origin {m}
  -17.2922872782261,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}; !- Thermal Zone Name

OS:Surface,
  {8f394bd0-b101-4f25-9ad0-74d8edc173bc}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4cb9d92-8bb4-443d-beb3-f8c614b1b08b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966874, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546254, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921495, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04fb2dc2-ae20-4b34-b847-699e2cbb4883}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.3612293777355,                      !- X Origin {m}
  -13.3807687990111,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf92b95f-70de-4da5-85aa-de5615747650}; !- Thermal Zone Name

OS:Surface,
  {d818af7b-7035-4190-9de4-460939e10ba8}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04fb2dc2-ae20-4b34-b847-699e2cbb4883}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966874, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546258, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab6503f7-7708-406e-b4b9-ac080933fb97}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4497108985205,                      !- X Origin {m}
  -9.46925031979606,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}; !- Thermal Zone Name

OS:Surface,
  {bdff4738-59dd-474b-90ff-7fa5e88e35a5}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab6503f7-7708-406e-b4b9-ac080933fb97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966878, -3.65234084966874, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546206, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b69d3233-fd09-4b01-98d4-fa87f78dc4fc}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5319254864967,                      !- X Origin {m}
  -24.8561466071098,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {90fb9c16-3502-4118-ae38-859a6976915f}; !- Thermal Zone Name

OS:Surface,
  {d6471483-6968-4f9e-835b-1683dafdffbf}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b69d3233-fd09-4b01-98d4-fa87f78dc4fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.5638593288838, 0.259177629546247, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921505, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06be72cb-b3da-4173-a4ea-823d4deba32e}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6204070072817,                      !- X Origin {m}
  -20.9446281278948,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {281f24c4-8665-4d43-91db-97a9ee7b739f}; !- Thermal Zone Name

OS:Surface,
  {42f54b0d-44fd-425c-8796-4a899b479600}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06be72cb-b3da-4173-a4ea-823d4deba32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6523408496688, -3.65234084966875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546244, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58b178db-07e6-40b3-9f51-ae886e894539}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.7088885280667,                      !- X Origin {m}
  -17.0331096486798,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {748da180-9cce-4981-ba3b-93494d889bdf}; !- Thermal Zone Name

OS:Surface,
  {4e67a93d-b252-4316-bb77-3b6c70d2c048}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58b178db-07e6-40b3-9f51-ae886e894539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966878, -3.65234084966875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546247, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921499, 3.91151847921505, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f100454-c2b3-43cc-9e0d-cb0230b21a29}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.79737004885171,                      !- X Origin {m}
  -13.1215911694648,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {89660805-516d-45fa-9001-286bcb370367}; !- Thermal Zone Name

OS:Surface,
  {dfbaef0b-aa4e-4d9e-9fd0-b90e18561ed9}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f100454-c2b3-43cc-9e0d-cb0230b21a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546246, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.911518479215, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd2ca2ad-354b-4af8-9bd3-3daaedfb1e73}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.8795846368279,                      !- X Origin {m}
  -28.5084874567786,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7050875c-6349-417f-9865-ac77372f619c}; !- Thermal Zone Name

OS:Surface,
  {c26ea7cd-e17b-4f87-aa29-994d12ac49bf}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd2ca2ad-354b-4af8-9bd3-3daaedfb1e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966882, -3.65234084966876, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546237, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.91151847921502, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a228a4f5-27a5-439d-9770-dd0ed0ed8827}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.9680661576129,                      !- X Origin {m}
  -24.5969689775636,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7580f4e4-0466-400f-8ba9-ca451c493e78}; !- Thermal Zone Name

OS:Surface,
  {d6ce5dcd-9823-490f-a815-bdb6e2989552}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a228a4f5-27a5-439d-9770-dd0ed0ed8827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966876, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546233, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921503, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6bf46ae-7758-4842-8615-43a72bfc337d}, !- Handle
  Roof 46,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.05654767839792,                      !- X Origin {m}
  -20.6854504983486,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}; !- Thermal Zone Name

OS:Surface,
  {346b1975-b37d-4478-a8f3-3c0d997e5ae7}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6bf46ae-7758-4842-8615-43a72bfc337d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966876, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888379, 0.259177629546237, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921504, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9dd1340-4b38-4a95-8eb1-27f78d7d95e7}, !- Handle
  Roof 47,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.14502919918292,                      !- X Origin {m}
  -16.7739320191336,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}; !- Thermal Zone Name

OS:Surface,
  {931c25fa-0072-4e9a-af4b-43b43ad6299f}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9dd1340-4b38-4a95-8eb1-27f78d7d95e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65234084966879, -3.65234084966876, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.56385932888378, 0.259177629546237, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.911518479215, 3.91151847921503, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3cf049e-3db5-4896-a175-8bfa5226bab1}, !- Handle
  Roof 48,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.2272437871591,                      !- X Origin {m}
  -32.1608283064474,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a879a4c-9318-40a3-ad08-799209eb3774}; !- Thermal Zone Name

OS:Surface,
  {cb03f66f-4d43-41c4-8544-a39e324a079c}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3cf049e-3db5-4896-a175-8bfa5226bab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.629251700758076, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022263, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f73b640f-9a18-43ae-8d3e-0cbdd2f3116c}, !- Handle
  Roof 49,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.54648102693653,                      !- X Origin {m}
  -28.4800655462248,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c194097f-7dc0-4318-b866-7136e05e2994}; !- Thermal Zone Name

OS:Surface,
  {a4b37098-6ec5-4a7d-a34d-397a9d43e968}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f73b640f-9a18-43ae-8d3e-0cbdd2f3116c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758065, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022258, 3.68076276022263, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed1b0f90-05d6-4846-a2a6-34e3bf6e463c}, !- Handle
  Roof 50,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.86571826671395,                      !- X Origin {m}
  -24.7993027860022,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {66ded8f4-574e-475a-a038-1ec9fb413738}; !- Thermal Zone Name

OS:Surface,
  {87ef8800-8c82-46b1-9241-7e3c98cb02fd}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed1b0f90-05d6-4846-a2a6-34e3bf6e463c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098065, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.629251700758054, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022255, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.61852778244065e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf7e825c-d368-4b3d-92b2-202f313cb25b}, !- Handle
  Roof 51,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.184955506491356,                     !- X Origin {m}
  -21.1185400257797,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1e423ab-2e8d-4bf4-9021-551162886931}; !- Thermal Zone Name

OS:Surface,
  {3a5304cd-2fd5-4a83-9e29-ce01bd505561}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf7e825c-d368-4b3d-92b2-202f313cb25b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098064, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.62925170075804, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022256, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-17, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cdd7237-1e31-4d0f-a610-c47f73b2b405}, !- Handle
  Roof 52,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.49580725373123,                       !- X Origin {m}
  -17.4377772655571,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9708b067-a2e6-420a-8cbf-8954c2133e11}; !- Thermal Zone Name

OS:Surface,
  {fbdac356-8ce2-40e2-9fdc-c9a2e2b50eaf}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cdd7237-1e31-4d0f-a610-c47f73b2b405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098064, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120327, -0.629251700758033, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022257, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce8bebef-7bf3-4c1d-88c0-0102d86ae4e3}, !- Handle
  Roof 53,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.17657001395382,                       !- X Origin {m}
  -13.7570145053345,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {68bf620e-d845-4547-a387-f4a28de18efd}; !- Thermal Zone Name

OS:Surface,
  {f836df14-2070-4370-9a67-f4500a194d4b}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce8bebef-7bf3-4c1d-88c0-0102d86ae4e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098067, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120317, -0.629251700758026, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022258, 3.68076276022257, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -2.48689957516035e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dedce169-630e-4e91-9c4b-72b72b5bea8c}, !- Handle
  Roof 54,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8573327741764,                       !- X Origin {m}
  -10.0762517451119,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}; !- Thermal Zone Name

OS:Surface,
  {137e4f3c-199c-4f68-b71f-3e9bf7843cc8}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dedce169-630e-4e91-9c4b-72b72b5bea8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098059, -4.31001446098061, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120319, -0.629251700758013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.6807627602226, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d963b1cf-d981-4e23-9e9f-1f06d0bc3f61}, !- Handle
  Roof 55,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.538095534399,                        !- X Origin {m}
  -6.39548898488929,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}; !- Thermal Zone Name

OS:Surface,
  {30e9268a-3b2d-457e-891c-70e514495cc1}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d963b1cf-d981-4e23-9e9f-1f06d0bc3f61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098059, -4.31001446098061, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.9907772212032, -0.629251700758036, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.6807627602226, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5149402f-fcf1-47bc-a37c-18486b648e29}, !- Handle
  Roof 56,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.2188582946216,                       !- X Origin {m}
  -2.7147262246667,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}; !- Thermal Zone Name

OS:Surface,
  {7822b396-0313-47f5-9fe5-26b4a82641e8}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5149402f-fcf1-47bc-a37c-18486b648e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098061, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120321, -0.629251700758048, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022261, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {468d7b71-999a-4dfe-aea7-5a3664e7c4af}, !- Handle
  Roof 57,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8996210548442,                       !- X Origin {m}
  0.966036535555887,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce9de63b-769d-4366-9d9a-710c9865acf3}; !- Thermal Zone Name

OS:Surface,
  {a2fbde11-b426-4937-83f0-2ced7d24dcb9}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {468d7b71-999a-4dfe-aea7-5a3664e7c4af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098062, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.62925170075804, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022262, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.33066907387547e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f75861b2-8df9-4e05-9a91-aec29d79eef1}, !- Handle
  Roof 58,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5803838150668,                       !- X Origin {m}
  4.64679929577848,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}; !- Thermal Zone Name

OS:Surface,
  {360face0-65dd-40e6-b25d-57c8538d294c}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f75861b2-8df9-4e05-9a91-aec29d79eef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758039, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022262, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdd17cbd-7f6e-48d3-ab55-3087087a2018}, !- Handle
  Roof 59,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.2611465752894,                       !- X Origin {m}
  8.32756205600107,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}; !- Thermal Zone Name

OS:Surface,
  {955f4600-b41a-4bb5-a00d-5ac257a0a9f4}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdd17cbd-7f6e-48d3-ab55-3087087a2018}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.629251700758051, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022263, 3.68076276022263, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f9c198a7-cf7d-4741-ad02-f81111b93055}, !- Handle
  Roof 60,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.941909335512,                        !- X Origin {m}
  12.0083248162237,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}; !- Thermal Zone Name

OS:Surface,
  {f0b75830-4ec7-4202-8caf-d0c52205b2fa}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9c198a7-cf7d-4741-ad02-f81111b93055}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098065, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120325, -0.629251700758056, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022255, 3.68076276022254, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.44089209850063e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfecf06b-67a7-4d17-b01b-059ff4d5eac8}, !- Handle
  Roof 61,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.91722932617849,                      !- X Origin {m}
  -36.4708427674281,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}; !- Thermal Zone Name

OS:Surface,
  {f88871c7-33a8-40b3-9313-0c25936f5ab1}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfecf06b-67a7-4d17-b01b-059ff4d5eac8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.62925170075804, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022256, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {954f7596-7397-40db-8ab6-a10d5b39dfa3}, !- Handle
  Roof 62,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.2364665659559,                       !- X Origin {m}
  -32.7900800072055,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {70f52dd2-893b-41be-9241-85e1f3938ce2}; !- Thermal Zone Name

OS:Surface,
  {b603ebf9-4f3f-4034-b9b1-a1e2d64f096a}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954f7596-7397-40db-8ab6-a10d5b39dfa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758033, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022257, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, -3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f02f5be-9539-4451-bf70-5a1b2b8101f7}, !- Handle
  Roof 63,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.444296194266687,                      !- X Origin {m}
  -29.1093172469829,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}; !- Thermal Zone Name

OS:Surface,
  {97f7cc43-a0b7-4c9c-a98a-8f50b19e7459}, !- Handle
  Surface 1092,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f02f5be-9539-4451-bf70-5a1b2b8101f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098062, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758022, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022258, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {745dc857-feaf-4e1a-b002-fb54d3758f60}, !- Handle
  Roof 64,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.12505895448928,                       !- X Origin {m}
  -25.4285544867603,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}; !- Thermal Zone Name

OS:Surface,
  {8727a59f-0e60-46a3-99f7-db1327623bd6}, !- Handle
  Surface 1098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {745dc857-feaf-4e1a-b002-fb54d3758f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098061, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758008, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.06581410364015e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77f92510-5a52-4125-bc2a-462ae111b349}, !- Handle
  Roof 65,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.80582171471187,                       !- X Origin {m}
  -21.7477917265377,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {aca462cb-d3e4-4ca9-b471-716d3022af72}; !- Thermal Zone Name

OS:Surface,
  {c11de597-4364-4051-aadd-18343cca4978}, !- Handle
  Surface 1104,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77f92510-5a52-4125-bc2a-462ae111b349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.3100144609806, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.629251700758001, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022263, 3.6807627602226, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d52a13f5-e988-4f40-a816-e94ad2523c7c}, !- Handle
  Roof 66,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.4865844749345,                       !- X Origin {m}
  -18.0670289663151,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}; !- Thermal Zone Name

OS:Surface,
  {24674b1f-454f-4c0d-92e4-72cc6c48d087}, !- Handle
  Surface 1110,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d52a13f5-e988-4f40-a816-e94ad2523c7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098064, -4.31001446098059, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120324, -0.629251700758093, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022254, 3.68076276022261, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab023a9a-4137-42a1-b7df-33df10fa3ee3}, !- Handle
  Roof 67,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.167347235157,                        !- X Origin {m}
  -14.3862662060925,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}; !- Thermal Zone Name

OS:Surface,
  {3aa00f46-ea2b-49a4-a9e1-1d8303f23df5}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab023a9a-4137-42a1-b7df-33df10fa3ee3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098065, -4.31001446098068, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120326, -0.629251700758083, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022255, 3.68076276022262, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5266897e-078e-449d-bc65-0ccc5b6cd239}, !- Handle
  Roof 68,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8481099953796,                       !- X Origin {m}
  -10.7055034458699,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1f55b44-9238-4344-a050-4836adcbffd6}; !- Thermal Zone Name

OS:Surface,
  {52e676e2-485e-4de4-91f9-5eddffd6beb6}, !- Handle
  Surface 1122,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5266897e-078e-449d-bc65-0ccc5b6cd239}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098066, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120326, -0.629251700758074, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022256, 3.6807627602226, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1deca79e-90f3-4819-971e-411036d3c40d}, !- Handle
  Roof 69,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.5288727556022,                       !- X Origin {m}
  -7.02474068564733,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}; !- Thermal Zone Name

OS:Surface,
  {a5a0befe-4df9-459e-be97-ad8fc759a140}, !- Handle
  Surface 1128,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1deca79e-90f3-4819-971e-411036d3c40d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098067, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120317, -0.629251700758046, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022257, 3.68076276022258, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18749c59-fe44-425b-bdcb-3318732d1a3d}, !- Handle
  Roof 70,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.2096355158248,                       !- X Origin {m}
  -3.34397792542475,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}; !- Thermal Zone Name

OS:Surface,
  {b451c3ab-4dc6-4e02-920c-e1affd41d3bc}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18749c59-fe44-425b-bdcb-3318732d1a3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098059, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120319, -0.629251700758044, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022258, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {538f57f9-bb5f-4d7c-8c37-85b982cbe781}, !- Handle
  Roof 71,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.8903982760474,                       !- X Origin {m}
  0.336784834797847,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}; !- Thermal Zone Name

OS:Surface,
  {b468516d-b310-423e-bdc1-525b22904793}, !- Handle
  Surface 1140,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {538f57f9-bb5f-4d7c-8c37-85b982cbe781}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3100144609806, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.9907772212032, -0.62925170075804, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.88578058618805e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5de594ac-4c9f-452e-a101-fc66b7e5b1b3}, !- Handle
  Roof 72,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.57116103627,                         !- X Origin {m}
  4.01754759502044,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}; !- Thermal Zone Name

OS:Surface,
  {897edfc9-301b-45ea-a045-50249f6de002}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5de594ac-4c9f-452e-a101-fc66b7e5b1b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3100144609806, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.9907772212032, -0.629251700758048, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.6807627602226, 3.68076276022258, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e48b10c2-0fde-460b-aec4-083c83cf5fda}, !- Handle
  Roof 73,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.2519237964926,                       !- X Origin {m}
  7.69831035524302,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}; !- Thermal Zone Name

OS:Surface,
  {a09dad12-22b2-4352-b2c0-8ca06d521109}, !- Handle
  Surface 1152,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e48b10c2-0fde-460b-aec4-083c83cf5fda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098062, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758044, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022261, 3.68076276022258, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cdec2dcf-a480-46bc-8901-ca0b18f407fa}, !- Handle
  Roof 74,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.60721486519786,                      !- X Origin {m}
  -40.7808572284087,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {809483c9-0e0e-49f8-8b0f-114ef5008844}; !- Thermal Zone Name

OS:Surface,
  {576208ea-8f55-4650-b93c-e4d347b8c7fb}, !- Handle
  Surface 1158,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdec2dcf-a480-46bc-8901-ca0b18f407fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098061, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758005, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d5a1140-e1a4-4e40-87b0-07a4a7880f15}, !- Handle
  Roof 75,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.07354789502473,                       !- X Origin {m}
  -37.1000944681861,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}; !- Thermal Zone Name

OS:Surface,
  {fbded6f7-6dd3-420e-a0a4-176055fb1c81}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d5a1140-e1a4-4e40-87b0-07a4a7880f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.3100144609806, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700757997, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.6807627602226, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dac98830-f4a7-4c4f-ab6c-fdd9b1bd87ba}, !- Handle
  Roof 76,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.75431065524732,                       !- X Origin {m}
  -33.4193317079635,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f639d34-41c4-4129-a1f1-ce64606257e7}; !- Thermal Zone Name

OS:Surface,
  {b39a55e3-8ce5-4f7d-86b2-b7ab58aea078}, !- Handle
  Surface 1170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dac98830-f4a7-4c4f-ab6c-fdd9b1bd87ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098059, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120318, -0.62925170075809, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022261, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45ee8bdc-7b6c-4386-9d7d-3b5841f64d7e}, !- Handle
  Roof 77,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.43507341546991,                       !- X Origin {m}
  -29.7385689477409,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0299aa91-9ea8-48be-892a-6f88297717f4}; !- Thermal Zone Name

OS:Surface,
  {3582fb93-5880-4c15-8cd8-68123964d72c}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45ee8bdc-7b6c-4386-9d7d-3b5841f64d7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098059, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120319, -0.629251700758076, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022259, 3.68076276022262, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c0f2155-794b-405b-9a80-142e05f1fc0a}, !- Handle
  Roof 78,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.1158361756925,                       !- X Origin {m}
  -26.0578061875183,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}; !- Thermal Zone Name

OS:Surface,
  {96695bef-ccc5-4ef9-b87a-e679ddaca457}, !- Handle
  Surface 1182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c0f2155-794b-405b-9a80-142e05f1fc0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3100144609806, -4.31001446098067, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.9907772212032, -0.629251700758068, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.6807627602226, 3.68076276022263, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.19744231092045e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6cafb6c-f986-4176-9d60-d2b85c036180}, !- Handle
  Roof 79,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7965989359151,                       !- X Origin {m}
  -22.3770434272957,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {986d6004-8456-4627-9a7e-b396de7937b7}; !- Thermal Zone Name

OS:Surface,
  {b5c20d61-f6d0-400c-8074-d836c40ad11a}, !- Handle
  Surface 1188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6cafb6c-f986-4176-9d60-d2b85c036180}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098061, -4.31001446098066, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120321, -0.629251700758061, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022261, 3.68076276022254, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.90798504668055e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25f0fcb9-9a4e-4fd4-9122-5dff2e77f8ac}, !- Handle
  Roof 80,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.4773616961377,                       !- X Origin {m}
  -18.6962806670732,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9e24def-b181-46fb-a257-9abbca122975}; !- Thermal Zone Name

OS:Surface,
  {df645885-c703-4a83-9d01-e410092113d3}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25f0fcb9-9a4e-4fd4-9122-5dff2e77f8ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098062, -4.31001446098065, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120322, -0.629251700758051, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022262, 3.68076276022255, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {733e8955-f4a5-4708-a051-74758cf9504b}, !- Handle
  Roof 81,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.1581244563603,                       !- X Origin {m}
  -15.0155179068506,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}; !- Thermal Zone Name

OS:Surface,
  {63e37fcc-8a08-4a65-bff4-c7e735379793}, !- Handle
  Surface 1200,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {733e8955-f4a5-4708-a051-74758cf9504b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098063, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120323, -0.629251700758042, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022263, 3.68076276022256, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b64d013a-5b7c-4dfc-98a6-06ec291f4365}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.8388872165829,                       !- X Origin {m}
  -11.334755146628,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}; !- Thermal Zone Name

OS:Surface,
  {6a9215bf-9ff8-4275-9280-fddee91f5737}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b64d013a-5b7c-4dfc-98a6-06ec291f4365}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098064, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120324, -0.629251700758035, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022254, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.37507799486048e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e94f2cdc-61c0-4648-ad7f-112924b1e643}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5196499768054,                       !- X Origin {m}
  -7.65399238640538,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}; !- Thermal Zone Name

OS:Surface,
  {71ca9c44-1e05-44b4-b7ba-c4ad3a964b88}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e94f2cdc-61c0-4648-ad7f-112924b1e643}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098065, -4.31001446098062, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120325, -0.629251700758042, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022256, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5e39157-f56d-4abc-8d0f-b0360131cdac}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.200412737028,                        !- X Origin {m}
  -3.97322962618279,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}; !- Thermal Zone Name

OS:Surface,
  {a695a3bb-87c2-4896-84ec-32e31cad6faa}, !- Handle
  Surface 1218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5e39157-f56d-4abc-8d0f-b0360131cdac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098066, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120326, -0.629251700758044, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022256, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {caaef1d5-866e-4491-8b30-a059a72c9241}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8811754972506,                       !- X Origin {m}
  -0.292466865960193,                     !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad506cc2-7b18-494a-b914-75d28cd004d4}; !- Thermal Zone Name

OS:Surface,
  {3398f180-02cb-4c65-ad06-6fa7673a88fb}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {caaef1d5-866e-4491-8b30-a059a72c9241}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098067, -4.31001446098064, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120317, -0.629251700758048, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022257, 3.68076276022258, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7691e62-eb16-45b6-a2c8-c109a8983edd}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.5619382574732,                       !- X Origin {m}
  3.38829589426239,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {356b0b1d-6249-4967-ad10-883b14ade8d9}; !- Thermal Zone Name

OS:Surface,
  {05862b18-3a56-4050-a857-bd473ecdfcc3}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7691e62-eb16-45b6-a2c8-c109a8983edd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31001446098058, -4.31001446098063, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.99077722120318, -0.629251700758041, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.68076276022258, 3.68076276022259, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73e695f1-196d-4ca5-a17d-28ce90dd8820}, !- Zone Air Inlet Port List
  {5392b997-5859-4381-bece-adad5bba2621}, !- Zone Air Exhaust Port List
  {11a4071c-9de8-4b91-8762-aa8a8f967449}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60a2e084-368d-469d-b8e7-2a085271927f}, !- Handle
  Node 13,                                !- Name
  {11a4071c-9de8-4b91-8762-aa8a8f967449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a4071c-9de8-4b91-8762-aa8a8f967449}, !- Handle
  {36cf914b-ed8c-4543-b42a-882aa4faec26}, !- Name
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}, !- Source Object
  11,                                     !- Outlet Port
  {60a2e084-368d-469d-b8e7-2a085271927f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73e695f1-196d-4ca5-a17d-28ce90dd8820}, !- Handle
  Port List 25,                           !- Name
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}; !- HVAC Component

OS:PortList,
  {5392b997-5859-4381-bece-adad5bba2621}, !- Handle
  Port List 26,                           !- Name
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}; !- HVAC Component

OS:Sizing:Zone,
  {f5555208-aa40-4bb6-a8b4-fc6f064d522b}, !- Handle
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7df7938e-28ea-4299-b40a-bc7dd5ffab63}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {6bd16b88-edbf-4e74-af4c-a26f49d6f4c5}; !- Thermal Zone

OS:ThermalZone,
  {cf92b95f-70de-4da5-85aa-de5615747650}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2a8274-22fb-41a8-af7f-1f2ca8a382fe}, !- Zone Air Inlet Port List
  {c6ecb800-5f63-401a-8088-d1b2eb6583dd}, !- Zone Air Exhaust Port List
  {19e37e1d-f3b5-4fab-86c3-81118e83a860}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e97f79a6-dca8-4eb2-a519-c3e3aebb2fe3}, !- Handle
  Node 14,                                !- Name
  {19e37e1d-f3b5-4fab-86c3-81118e83a860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19e37e1d-f3b5-4fab-86c3-81118e83a860}, !- Handle
  {3d9e9290-812d-419a-a967-4c7eb0ca2ddc}, !- Name
  {cf92b95f-70de-4da5-85aa-de5615747650}, !- Source Object
  11,                                     !- Outlet Port
  {e97f79a6-dca8-4eb2-a519-c3e3aebb2fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2a8274-22fb-41a8-af7f-1f2ca8a382fe}, !- Handle
  Port List 27,                           !- Name
  {cf92b95f-70de-4da5-85aa-de5615747650}; !- HVAC Component

OS:PortList,
  {c6ecb800-5f63-401a-8088-d1b2eb6583dd}, !- Handle
  Port List 28,                           !- Name
  {cf92b95f-70de-4da5-85aa-de5615747650}; !- HVAC Component

OS:Sizing:Zone,
  {effdfbb0-7263-42ea-a638-db2aa0e021c6}, !- Handle
  {cf92b95f-70de-4da5-85aa-de5615747650}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef822aa1-b39b-4d10-aaf1-3865db6678d6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {cf92b95f-70de-4da5-85aa-de5615747650}; !- Thermal Zone

OS:ThermalZone,
  {281f24c4-8665-4d43-91db-97a9ee7b739f}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67c4b413-ae9a-4de8-9ab7-58d60bf0e36e}, !- Zone Air Inlet Port List
  {eed3f097-a36a-4997-b5ad-4ff69d318fb4}, !- Zone Air Exhaust Port List
  {3be95e1e-4f8d-4f7e-9912-606254e7a956}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73b66d36-b68f-4849-a2c6-70c19a12d5b0}, !- Handle
  Node 15,                                !- Name
  {3be95e1e-4f8d-4f7e-9912-606254e7a956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3be95e1e-4f8d-4f7e-9912-606254e7a956}, !- Handle
  {40e5bb9f-7095-4450-9720-e4377fc67da0}, !- Name
  {281f24c4-8665-4d43-91db-97a9ee7b739f}, !- Source Object
  11,                                     !- Outlet Port
  {73b66d36-b68f-4849-a2c6-70c19a12d5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67c4b413-ae9a-4de8-9ab7-58d60bf0e36e}, !- Handle
  Port List 29,                           !- Name
  {281f24c4-8665-4d43-91db-97a9ee7b739f}; !- HVAC Component

OS:PortList,
  {eed3f097-a36a-4997-b5ad-4ff69d318fb4}, !- Handle
  Port List 30,                           !- Name
  {281f24c4-8665-4d43-91db-97a9ee7b739f}; !- HVAC Component

OS:Sizing:Zone,
  {c8a0a7b3-8da6-42b1-9109-fa62c30792b0}, !- Handle
  {281f24c4-8665-4d43-91db-97a9ee7b739f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f21063ce-f996-46dc-927c-b7ded8d3534b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {281f24c4-8665-4d43-91db-97a9ee7b739f}; !- Thermal Zone

OS:ThermalZone,
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3281fa6b-2b56-4d43-af7a-07cd4decd2ed}, !- Zone Air Inlet Port List
  {9c53c45a-4d91-43c7-8c2b-b6f26d11fce1}, !- Zone Air Exhaust Port List
  {f8144b79-d486-4ffc-ad39-836a56fb0d91}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fe8fec0-03a6-4712-9d2d-cd5363818067}, !- Handle
  Node 16,                                !- Name
  {f8144b79-d486-4ffc-ad39-836a56fb0d91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8144b79-d486-4ffc-ad39-836a56fb0d91}, !- Handle
  {0ccb61a8-0de2-4b8f-8457-dce5d141fc89}, !- Name
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}, !- Source Object
  11,                                     !- Outlet Port
  {7fe8fec0-03a6-4712-9d2d-cd5363818067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3281fa6b-2b56-4d43-af7a-07cd4decd2ed}, !- Handle
  Port List 31,                           !- Name
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}; !- HVAC Component

OS:PortList,
  {9c53c45a-4d91-43c7-8c2b-b6f26d11fce1}, !- Handle
  Port List 32,                           !- Name
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}; !- HVAC Component

OS:Sizing:Zone,
  {a85b316d-5da9-443d-bd2d-195be5185022}, !- Handle
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0fcecbb6-eb46-44e0-90c2-f7909db8c74c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {eeb008d5-39f5-484a-8153-3882fe8fd98b}; !- Thermal Zone

OS:ThermalZone,
  {7506d581-0f6d-479f-974b-b51eb27c5301}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05192db4-b9e9-498d-88f8-ad3d01665780}, !- Zone Air Inlet Port List
  {f6602376-23ab-4178-838c-68404a58bb91}, !- Zone Air Exhaust Port List
  {c0fc4bec-268b-4c92-a89a-b7ea32cb8388}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62525849-37ab-4ceb-94ab-ec309990a295}, !- Handle
  Node 17,                                !- Name
  {c0fc4bec-268b-4c92-a89a-b7ea32cb8388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0fc4bec-268b-4c92-a89a-b7ea32cb8388}, !- Handle
  {579b6769-ac0f-42fb-8cf6-8bbd65419a53}, !- Name
  {7506d581-0f6d-479f-974b-b51eb27c5301}, !- Source Object
  11,                                     !- Outlet Port
  {62525849-37ab-4ceb-94ab-ec309990a295}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05192db4-b9e9-498d-88f8-ad3d01665780}, !- Handle
  Port List 33,                           !- Name
  {7506d581-0f6d-479f-974b-b51eb27c5301}; !- HVAC Component

OS:PortList,
  {f6602376-23ab-4178-838c-68404a58bb91}, !- Handle
  Port List 34,                           !- Name
  {7506d581-0f6d-479f-974b-b51eb27c5301}; !- HVAC Component

OS:Sizing:Zone,
  {8ef9e276-f207-4c9d-9805-786e270385a0}, !- Handle
  {7506d581-0f6d-479f-974b-b51eb27c5301}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4feab1a4-ea38-482e-a69b-4e44dd32f4f0}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7506d581-0f6d-479f-974b-b51eb27c5301}; !- Thermal Zone

OS:ThermalZone,
  {97794f0b-3492-40b8-9c43-3b45f3d81476}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbb9dc94-96b0-4e40-b4d0-401ade31a652}, !- Zone Air Inlet Port List
  {68a574f3-e540-44ac-ad6a-f3680b5ecf00}, !- Zone Air Exhaust Port List
  {cabdd931-a4f0-43fa-ad2a-2b1b6fbda485}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a0b0d2b-25af-4aa6-99d3-f257ef3dc62e}, !- Handle
  Node 18,                                !- Name
  {cabdd931-a4f0-43fa-ad2a-2b1b6fbda485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cabdd931-a4f0-43fa-ad2a-2b1b6fbda485}, !- Handle
  {3a812125-0060-4e8d-8e61-9e613e381386}, !- Name
  {97794f0b-3492-40b8-9c43-3b45f3d81476}, !- Source Object
  11,                                     !- Outlet Port
  {8a0b0d2b-25af-4aa6-99d3-f257ef3dc62e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbb9dc94-96b0-4e40-b4d0-401ade31a652}, !- Handle
  Port List 35,                           !- Name
  {97794f0b-3492-40b8-9c43-3b45f3d81476}; !- HVAC Component

OS:PortList,
  {68a574f3-e540-44ac-ad6a-f3680b5ecf00}, !- Handle
  Port List 36,                           !- Name
  {97794f0b-3492-40b8-9c43-3b45f3d81476}; !- HVAC Component

OS:Sizing:Zone,
  {df84267a-582d-48b7-bb6d-784160c6f9b6}, !- Handle
  {97794f0b-3492-40b8-9c43-3b45f3d81476}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
