  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {720719d2-83cf-4255-b1da-37b54162b335}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {97794f0b-3492-40b8-9c43-3b45f3d81476}; !- Thermal Zone

OS:ThermalZone,
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66f8b252-e69d-4bd3-8c6f-b8f4fa7c4dc8}, !- Zone Air Inlet Port List
  {41eec9c7-96a9-4b9d-aa0d-1b1035510116}, !- Zone Air Exhaust Port List
  {8cd11c07-8424-46ea-866c-1e0b1dedb8dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41cb7fbf-e0c8-46f4-9ea2-9c591bbc382f}, !- Handle
  Node 19,                                !- Name
  {8cd11c07-8424-46ea-866c-1e0b1dedb8dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd11c07-8424-46ea-866c-1e0b1dedb8dc}, !- Handle
  {0212a9b8-af94-4120-9133-74b1a3fd3002}, !- Name
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}, !- Source Object
  11,                                     !- Outlet Port
  {41cb7fbf-e0c8-46f4-9ea2-9c591bbc382f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66f8b252-e69d-4bd3-8c6f-b8f4fa7c4dc8}, !- Handle
  Port List 37,                           !- Name
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}; !- HVAC Component

OS:PortList,
  {41eec9c7-96a9-4b9d-aa0d-1b1035510116}, !- Handle
  Port List 38,                           !- Name
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}; !- HVAC Component

OS:Sizing:Zone,
  {01554281-a413-4670-aabf-b747e4592803}, !- Handle
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84b1c6d8-388a-4933-981e-d4a34bb5ef4b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e0a2c1a6-37eb-42d4-9fd6-a16303f73714}; !- Thermal Zone

OS:ThermalZone,
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd7fc3d-0c35-49ff-8d62-c48bbd7c636a}, !- Zone Air Inlet Port List
  {2a9e6b1b-9894-45a2-b4a8-de85ab4a7e56}, !- Zone Air Exhaust Port List
  {8ac33050-58ec-41bd-8f50-970096c82895}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54097e4a-6e67-47df-9913-a4cadeab2907}, !- Handle
  Node 20,                                !- Name
  {8ac33050-58ec-41bd-8f50-970096c82895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ac33050-58ec-41bd-8f50-970096c82895}, !- Handle
  {95ab4334-dfc9-4406-9a5c-f930ea2c9332}, !- Name
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}, !- Source Object
  11,                                     !- Outlet Port
  {54097e4a-6e67-47df-9913-a4cadeab2907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd7fc3d-0c35-49ff-8d62-c48bbd7c636a}, !- Handle
  Port List 39,                           !- Name
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}; !- HVAC Component

OS:PortList,
  {2a9e6b1b-9894-45a2-b4a8-de85ab4a7e56}, !- Handle
  Port List 40,                           !- Name
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}; !- HVAC Component

OS:Sizing:Zone,
  {ee700dae-3728-486d-bccd-386711466755}, !- Handle
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {805a258a-e4a8-45b5-9689-b99ca1c3a619}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0df4f5c8-1ca8-44ca-ba58-be1e1dfd8d5d}; !- Thermal Zone

OS:ThermalZone,
  {d38520c5-dae9-4195-be24-870b2092f717}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5897d9d5-6b77-4ccd-94cc-35bbe76179f5}, !- Zone Air Inlet Port List
  {2e98f492-a89f-4873-98ac-f5bb82cb20b0}, !- Zone Air Exhaust Port List
  {b8530a3c-d8a8-4697-8623-b84068f50469}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ce8aa5b-e867-491b-b0a6-e77a7f5e8dbb}, !- Handle
  Node 21,                                !- Name
  {b8530a3c-d8a8-4697-8623-b84068f50469}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8530a3c-d8a8-4697-8623-b84068f50469}, !- Handle
  {b370912d-d366-4727-bf8b-a223be8b8047}, !- Name
  {d38520c5-dae9-4195-be24-870b2092f717}, !- Source Object
  11,                                     !- Outlet Port
  {3ce8aa5b-e867-491b-b0a6-e77a7f5e8dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5897d9d5-6b77-4ccd-94cc-35bbe76179f5}, !- Handle
  Port List 41,                           !- Name
  {d38520c5-dae9-4195-be24-870b2092f717}; !- HVAC Component

OS:PortList,
  {2e98f492-a89f-4873-98ac-f5bb82cb20b0}, !- Handle
  Port List 42,                           !- Name
  {d38520c5-dae9-4195-be24-870b2092f717}; !- HVAC Component

OS:Sizing:Zone,
  {f7d3b83b-14b5-4d13-8daf-af45e3a8bd56}, !- Handle
  {d38520c5-dae9-4195-be24-870b2092f717}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c4ce3e1-5f59-4c12-aa49-d644f1544971}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d38520c5-dae9-4195-be24-870b2092f717}; !- Thermal Zone

OS:ThermalZone,
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {439a110b-bf8c-4d90-a338-5d964b311819}, !- Zone Air Inlet Port List
  {918b13d6-325e-4d74-b4e2-1bb8166f6606}, !- Zone Air Exhaust Port List
  {d59552b8-05a0-4fea-b827-4a08645a584e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50c8cd26-1c86-4d12-9930-9156d2af40dc}, !- Handle
  Node 22,                                !- Name
  {d59552b8-05a0-4fea-b827-4a08645a584e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d59552b8-05a0-4fea-b827-4a08645a584e}, !- Handle
  {20c58350-9c68-49e5-8b45-e30a836930de}, !- Name
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}, !- Source Object
  11,                                     !- Outlet Port
  {50c8cd26-1c86-4d12-9930-9156d2af40dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {439a110b-bf8c-4d90-a338-5d964b311819}, !- Handle
  Port List 43,                           !- Name
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}; !- HVAC Component

OS:PortList,
  {918b13d6-325e-4d74-b4e2-1bb8166f6606}, !- Handle
  Port List 44,                           !- Name
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}; !- HVAC Component

OS:Sizing:Zone,
  {3306fdd1-cd95-4ac3-be8d-05c8131ea5f0}, !- Handle
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f23122dc-7770-46ad-9494-d235b39a7c21}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5eb928b1-f49f-4568-b6d6-b9f571831f91}; !- Thermal Zone

OS:ThermalZone,
  {9708b067-a2e6-420a-8cbf-8954c2133e11}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6546a3ee-7311-4d79-9a99-76eb000ceae8}, !- Zone Air Inlet Port List
  {1d063479-8edb-4bda-8da8-62d3ad96d116}, !- Zone Air Exhaust Port List
  {b1f51365-dbb2-46a7-95b4-b507e306d1f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d948f10-b179-4a3f-a208-888f1610b985}, !- Handle
  Node 23,                                !- Name
  {b1f51365-dbb2-46a7-95b4-b507e306d1f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1f51365-dbb2-46a7-95b4-b507e306d1f4}, !- Handle
  {1a6df457-78ca-4c2b-aa86-ee3fe077a97d}, !- Name
  {9708b067-a2e6-420a-8cbf-8954c2133e11}, !- Source Object
  11,                                     !- Outlet Port
  {4d948f10-b179-4a3f-a208-888f1610b985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6546a3ee-7311-4d79-9a99-76eb000ceae8}, !- Handle
  Port List 45,                           !- Name
  {9708b067-a2e6-420a-8cbf-8954c2133e11}; !- HVAC Component

OS:PortList,
  {1d063479-8edb-4bda-8da8-62d3ad96d116}, !- Handle
  Port List 46,                           !- Name
  {9708b067-a2e6-420a-8cbf-8954c2133e11}; !- HVAC Component

OS:Sizing:Zone,
  {a260dd18-e327-4f98-82ec-134c92e7786e}, !- Handle
  {9708b067-a2e6-420a-8cbf-8954c2133e11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {12118fce-eef6-4b64-9613-436520156592}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {9708b067-a2e6-420a-8cbf-8954c2133e11}; !- Thermal Zone

OS:ThermalZone,
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {912363ff-64d9-44b8-93df-4a3c15552567}, !- Zone Air Inlet Port List
  {d9fadc34-dfca-4d6e-b3f0-4a59c5bac254}, !- Zone Air Exhaust Port List
  {75694e26-e543-4bb9-a1a6-5a4eff6dde34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7102e6cb-7286-4de9-9d26-9abf13f059e1}, !- Handle
  Node 24,                                !- Name
  {75694e26-e543-4bb9-a1a6-5a4eff6dde34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75694e26-e543-4bb9-a1a6-5a4eff6dde34}, !- Handle
  {8bd20f26-dfcd-466e-8e88-25e55cf02106}, !- Name
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}, !- Source Object
  11,                                     !- Outlet Port
  {7102e6cb-7286-4de9-9d26-9abf13f059e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {912363ff-64d9-44b8-93df-4a3c15552567}, !- Handle
  Port List 47,                           !- Name
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}; !- HVAC Component

OS:PortList,
  {d9fadc34-dfca-4d6e-b3f0-4a59c5bac254}, !- Handle
  Port List 48,                           !- Name
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}; !- HVAC Component

OS:Sizing:Zone,
  {d2093788-9a91-4be6-93a9-7baa439befb5}, !- Handle
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68525234-ec2b-469f-b63d-932d2318eb92}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {43db4d73-fc7f-4a24-8122-47b29329bfc2}; !- Thermal Zone

OS:ThermalZone,
  {b9e24def-b181-46fb-a257-9abbca122975}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05a07db2-ce89-4854-86d2-6c3d3132094d}, !- Zone Air Inlet Port List
  {310c54c5-a3e5-484e-86d3-f18fc52c3468}, !- Zone Air Exhaust Port List
  {7954c552-95d6-43f4-b1d8-3b8c09ac3e62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7cd84f1-1057-48f3-890a-362d0f3aaac9}, !- Handle
  Node 25,                                !- Name
  {7954c552-95d6-43f4-b1d8-3b8c09ac3e62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7954c552-95d6-43f4-b1d8-3b8c09ac3e62}, !- Handle
  {15303c26-4f34-430d-a2cb-581d6588656e}, !- Name
  {b9e24def-b181-46fb-a257-9abbca122975}, !- Source Object
  11,                                     !- Outlet Port
  {c7cd84f1-1057-48f3-890a-362d0f3aaac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a07db2-ce89-4854-86d2-6c3d3132094d}, !- Handle
  Port List 49,                           !- Name
  {b9e24def-b181-46fb-a257-9abbca122975}; !- HVAC Component

OS:PortList,
  {310c54c5-a3e5-484e-86d3-f18fc52c3468}, !- Handle
  Port List 50,                           !- Name
  {b9e24def-b181-46fb-a257-9abbca122975}; !- HVAC Component

OS:Sizing:Zone,
  {e6795906-ef9f-47e0-bf94-93a83aafc051}, !- Handle
  {b9e24def-b181-46fb-a257-9abbca122975}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {489e64c4-94fe-4f02-b4a9-a0c2e32a3050}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b9e24def-b181-46fb-a257-9abbca122975}; !- Thermal Zone

OS:ThermalZone,
  {2ea2a36a-db40-4403-845a-80f359f4e804}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac8ba4f1-2df8-467c-baee-a0b7b4a7ca4c}, !- Zone Air Inlet Port List
  {fbae5f53-3dd6-4cd2-b8cf-080e4c421eb3}, !- Zone Air Exhaust Port List
  {834bccc2-4185-4ca4-b748-426997b31035}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd917f8f-4143-4d7d-ba6f-9a0062068faf}, !- Handle
  Node 26,                                !- Name
  {834bccc2-4185-4ca4-b748-426997b31035}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {834bccc2-4185-4ca4-b748-426997b31035}, !- Handle
  {91905299-25e9-41f3-8bff-4f6276776312}, !- Name
  {2ea2a36a-db40-4403-845a-80f359f4e804}, !- Source Object
  11,                                     !- Outlet Port
  {bd917f8f-4143-4d7d-ba6f-9a0062068faf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac8ba4f1-2df8-467c-baee-a0b7b4a7ca4c}, !- Handle
  Port List 51,                           !- Name
  {2ea2a36a-db40-4403-845a-80f359f4e804}; !- HVAC Component

OS:PortList,
  {fbae5f53-3dd6-4cd2-b8cf-080e4c421eb3}, !- Handle
  Port List 52,                           !- Name
  {2ea2a36a-db40-4403-845a-80f359f4e804}; !- HVAC Component

OS:Sizing:Zone,
  {987432d3-b409-4c95-8b6e-99526282f6f5}, !- Handle
  {2ea2a36a-db40-4403-845a-80f359f4e804}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cbab300-2974-4bce-8138-1fe8cd4b5b38}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {2ea2a36a-db40-4403-845a-80f359f4e804}; !- Thermal Zone

OS:ThermalZone,
  {69add334-2dcb-4698-ac30-cd4617182ce0}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {111b0f86-c2a5-42d2-a2aa-403a3b9f1dac}, !- Zone Air Inlet Port List
  {99c345c5-8463-49d5-b7d2-16e18f5322ff}, !- Zone Air Exhaust Port List
  {809a14e2-83c4-4426-9d07-59afb378f858}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b6732a3-e79f-4314-99a0-2be44d4aa64c}, !- Handle
  Node 27,                                !- Name
  {809a14e2-83c4-4426-9d07-59afb378f858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {809a14e2-83c4-4426-9d07-59afb378f858}, !- Handle
  {56954e01-fe32-4d09-b83c-0b86d685310f}, !- Name
  {69add334-2dcb-4698-ac30-cd4617182ce0}, !- Source Object
  11,                                     !- Outlet Port
  {2b6732a3-e79f-4314-99a0-2be44d4aa64c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {111b0f86-c2a5-42d2-a2aa-403a3b9f1dac}, !- Handle
  Port List 53,                           !- Name
  {69add334-2dcb-4698-ac30-cd4617182ce0}; !- HVAC Component

OS:PortList,
  {99c345c5-8463-49d5-b7d2-16e18f5322ff}, !- Handle
  Port List 54,                           !- Name
  {69add334-2dcb-4698-ac30-cd4617182ce0}; !- HVAC Component

OS:Sizing:Zone,
  {2e26c8e5-df8e-4376-ab41-b5c97a227e0e}, !- Handle
  {69add334-2dcb-4698-ac30-cd4617182ce0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9994a70c-30cd-451e-9e8a-4d8945a44df4}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {69add334-2dcb-4698-ac30-cd4617182ce0}; !- Thermal Zone

OS:ThermalZone,
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40392568-de17-4217-ad4d-305aa02107b4}, !- Zone Air Inlet Port List
  {34e70092-42fd-40d9-8f7e-991fc0a5f793}, !- Zone Air Exhaust Port List
  {ebab79e0-145e-43a3-8978-9c769b49f476}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd77d2f9-1ab7-46f8-ac16-07ac1dea795f}, !- Handle
  Node 28,                                !- Name
  {ebab79e0-145e-43a3-8978-9c769b49f476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebab79e0-145e-43a3-8978-9c769b49f476}, !- Handle
  {b84a270a-ee15-49c1-b72c-79e03bcadb91}, !- Name
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}, !- Source Object
  11,                                     !- Outlet Port
  {bd77d2f9-1ab7-46f8-ac16-07ac1dea795f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40392568-de17-4217-ad4d-305aa02107b4}, !- Handle
  Port List 55,                           !- Name
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}; !- HVAC Component

OS:PortList,
  {34e70092-42fd-40d9-8f7e-991fc0a5f793}, !- Handle
  Port List 56,                           !- Name
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}; !- HVAC Component

OS:Sizing:Zone,
  {ea0cd8e8-ed17-4496-8764-74fbfeead93b}, !- Handle
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee8aa53e-d6c7-4bb7-80b0-8fd3c2739ccd}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {3b9e8054-c7bb-4db2-ba9c-ed49a97e877e}; !- Thermal Zone

OS:ThermalZone,
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecce8299-f058-4281-8bdb-877d52df5e66}, !- Zone Air Inlet Port List
  {ec315bda-e963-4e88-9cdf-7f91d62f8c08}, !- Zone Air Exhaust Port List
  {83f9eb9b-7d65-4dfe-91cf-a6fc979c1b43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ad119ab-4a78-40f3-98be-1be8680ffb49}, !- Handle
  Node 29,                                !- Name
  {83f9eb9b-7d65-4dfe-91cf-a6fc979c1b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f9eb9b-7d65-4dfe-91cf-a6fc979c1b43}, !- Handle
  {fa72eebf-513f-4db4-90ad-0db4ef8fe52d}, !- Name
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}, !- Source Object
  11,                                     !- Outlet Port
  {2ad119ab-4a78-40f3-98be-1be8680ffb49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecce8299-f058-4281-8bdb-877d52df5e66}, !- Handle
  Port List 57,                           !- Name
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}; !- HVAC Component

OS:PortList,
  {ec315bda-e963-4e88-9cdf-7f91d62f8c08}, !- Handle
  Port List 58,                           !- Name
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}; !- HVAC Component

OS:Sizing:Zone,
  {beab6e75-cac4-4651-adb4-b832aa16f2ac}, !- Handle
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0aa8df9-5d22-4cbb-92d1-6bed33879f91}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {6dc003df-2c60-4111-bcbf-d8c33bdd29ba}; !- Thermal Zone

OS:ThermalZone,
  {fe884de0-fc6a-45e0-9356-116f382a7c98}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b02ae3f9-fe93-43c7-b604-4765e36e479a}, !- Zone Air Inlet Port List
  {82eab2df-e675-40b9-8ac9-30161f9239ed}, !- Zone Air Exhaust Port List
  {abdc0ce0-9b1b-4021-b654-c47eb6c5af82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c14234e9-bac0-4175-8a5c-bc11191dde30}, !- Handle
  Node 30,                                !- Name
  {abdc0ce0-9b1b-4021-b654-c47eb6c5af82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abdc0ce0-9b1b-4021-b654-c47eb6c5af82}, !- Handle
  {36c8919e-e948-4332-8dc9-1503d02d930b}, !- Name
  {fe884de0-fc6a-45e0-9356-116f382a7c98}, !- Source Object
  11,                                     !- Outlet Port
  {c14234e9-bac0-4175-8a5c-bc11191dde30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b02ae3f9-fe93-43c7-b604-4765e36e479a}, !- Handle
  Port List 59,                           !- Name
  {fe884de0-fc6a-45e0-9356-116f382a7c98}; !- HVAC Component

OS:PortList,
  {82eab2df-e675-40b9-8ac9-30161f9239ed}, !- Handle
  Port List 60,                           !- Name
  {fe884de0-fc6a-45e0-9356-116f382a7c98}; !- HVAC Component

OS:Sizing:Zone,
  {8fdb8493-c065-499c-992d-450059997a2f}, !- Handle
  {fe884de0-fc6a-45e0-9356-116f382a7c98}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2eee9711-f8e8-43cf-bead-38c26d16fb4c}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {fe884de0-fc6a-45e0-9356-116f382a7c98}; !- Thermal Zone

OS:ThermalZone,
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df59fe74-9fbd-4f83-9a93-de2df2639734}, !- Zone Air Inlet Port List
  {88fbc872-586d-4e80-822e-49c15f3b0160}, !- Zone Air Exhaust Port List
  {02be41ff-e866-41f0-9403-7b322670d3b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0abde17-199f-41fa-834e-55aa878bc523}, !- Handle
  Node 31,                                !- Name
  {02be41ff-e866-41f0-9403-7b322670d3b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02be41ff-e866-41f0-9403-7b322670d3b7}, !- Handle
  {a4e9f41e-7887-4aac-88aa-4026a6ba7c58}, !- Name
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}, !- Source Object
  11,                                     !- Outlet Port
  {d0abde17-199f-41fa-834e-55aa878bc523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df59fe74-9fbd-4f83-9a93-de2df2639734}, !- Handle
  Port List 61,                           !- Name
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}; !- HVAC Component

OS:PortList,
  {88fbc872-586d-4e80-822e-49c15f3b0160}, !- Handle
  Port List 62,                           !- Name
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}; !- HVAC Component

OS:Sizing:Zone,
  {18c92f5f-1ce5-4097-8c74-be5869d04ae0}, !- Handle
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {98056a18-aa59-4fa8-925c-93f74d28be7b}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {f21e92fb-1d3c-46b4-81af-7d0b60f98895}; !- Thermal Zone

OS:ThermalZone,
  {53132a17-a293-456c-b160-2b79ff208c9b}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {792ae31b-62c7-4e0f-b715-57a668cde219}, !- Zone Air Inlet Port List
  {d7ad4344-648d-4a3c-ad16-c16a6f62df3e}, !- Zone Air Exhaust Port List
  {c6e6db7e-9caa-4c0e-af86-8dc5433dc49e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7d2353e-0a3d-4d0c-bc73-ad4d7748db31}, !- Handle
  Node 32,                                !- Name
  {c6e6db7e-9caa-4c0e-af86-8dc5433dc49e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e6db7e-9caa-4c0e-af86-8dc5433dc49e}, !- Handle
  {cfdc1c21-ed52-4238-9d1b-7cef749486f3}, !- Name
  {53132a17-a293-456c-b160-2b79ff208c9b}, !- Source Object
  11,                                     !- Outlet Port
  {b7d2353e-0a3d-4d0c-bc73-ad4d7748db31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {792ae31b-62c7-4e0f-b715-57a668cde219}, !- Handle
  Port List 63,                           !- Name
  {53132a17-a293-456c-b160-2b79ff208c9b}; !- HVAC Component

OS:PortList,
  {d7ad4344-648d-4a3c-ad16-c16a6f62df3e}, !- Handle
  Port List 64,                           !- Name
  {53132a17-a293-456c-b160-2b79ff208c9b}; !- HVAC Component

OS:Sizing:Zone,
  {fd595bdf-45ee-4080-8875-98afebc9670d}, !- Handle
  {53132a17-a293-456c-b160-2b79ff208c9b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2311251-88f5-4178-bcc8-0b7e9e825ef9}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {53132a17-a293-456c-b160-2b79ff208c9b}; !- Thermal Zone

OS:ThermalZone,
  {0299aa91-9ea8-48be-892a-6f88297717f4}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb50d8d8-30b0-4ad5-b9fe-7e55c9bc9a43}, !- Zone Air Inlet Port List
  {d3b7a417-2237-4eda-9924-b935a4251257}, !- Zone Air Exhaust Port List
  {89a937ae-78c2-4089-90c1-4823a2df32f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a8dcd3f-2444-4cad-95ca-60a5a1388a9d}, !- Handle
  Node 33,                                !- Name
  {89a937ae-78c2-4089-90c1-4823a2df32f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89a937ae-78c2-4089-90c1-4823a2df32f2}, !- Handle
  {f8441ba9-d296-42eb-9f82-ce93f6c0b65f}, !- Name
  {0299aa91-9ea8-48be-892a-6f88297717f4}, !- Source Object
  11,                                     !- Outlet Port
  {6a8dcd3f-2444-4cad-95ca-60a5a1388a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb50d8d8-30b0-4ad5-b9fe-7e55c9bc9a43}, !- Handle
  Port List 65,                           !- Name
  {0299aa91-9ea8-48be-892a-6f88297717f4}; !- HVAC Component

OS:PortList,
  {d3b7a417-2237-4eda-9924-b935a4251257}, !- Handle
  Port List 66,                           !- Name
  {0299aa91-9ea8-48be-892a-6f88297717f4}; !- HVAC Component

OS:Sizing:Zone,
  {ca3d8bd4-4ee7-4424-abc1-8b9f09793282}, !- Handle
  {0299aa91-9ea8-48be-892a-6f88297717f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e60fa4c7-cbbc-4bf6-876b-66db496ceb87}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {0299aa91-9ea8-48be-892a-6f88297717f4}; !- Thermal Zone

OS:ThermalZone,
  {ce9de63b-769d-4366-9d9a-710c9865acf3}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55341c7b-617b-4980-964e-db82809484d8}, !- Zone Air Inlet Port List
  {83acd55b-ed65-40a8-b2b0-4320060f80a7}, !- Zone Air Exhaust Port List
  {9f9a3472-7e71-48e5-a37c-8c04195ec7b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ebed4ef-e150-4dcd-978c-b80783ec986d}, !- Handle
  Node 34,                                !- Name
  {9f9a3472-7e71-48e5-a37c-8c04195ec7b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f9a3472-7e71-48e5-a37c-8c04195ec7b2}, !- Handle
  {57808e21-e7cf-4f85-a89a-ab97ded75f05}, !- Name
  {ce9de63b-769d-4366-9d9a-710c9865acf3}, !- Source Object
  11,                                     !- Outlet Port
  {9ebed4ef-e150-4dcd-978c-b80783ec986d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55341c7b-617b-4980-964e-db82809484d8}, !- Handle
  Port List 67,                           !- Name
  {ce9de63b-769d-4366-9d9a-710c9865acf3}; !- HVAC Component

OS:PortList,
  {83acd55b-ed65-40a8-b2b0-4320060f80a7}, !- Handle
  Port List 68,                           !- Name
  {ce9de63b-769d-4366-9d9a-710c9865acf3}; !- HVAC Component

OS:Sizing:Zone,
  {d3fdaa03-b1bd-44eb-8211-f8a5d0e5f749}, !- Handle
  {ce9de63b-769d-4366-9d9a-710c9865acf3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fea89446-98ed-4797-9381-10f8f95317c0}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ce9de63b-769d-4366-9d9a-710c9865acf3}; !- Thermal Zone

OS:ThermalZone,
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49756939-affd-4f42-9933-cbcc43ed8841}, !- Zone Air Inlet Port List
  {2c601cf2-71b3-4fd2-85f0-2c53a498568f}, !- Zone Air Exhaust Port List
  {1bbf2cc4-3fc3-4b18-94da-5bf80ef001c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b890c104-9a2c-4713-9b3a-04cb3dd0fe42}, !- Handle
  Node 35,                                !- Name
  {1bbf2cc4-3fc3-4b18-94da-5bf80ef001c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bbf2cc4-3fc3-4b18-94da-5bf80ef001c0}, !- Handle
  {1c1df15a-31ea-40f2-a2bb-45b9d6b0557e}, !- Name
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}, !- Source Object
  11,                                     !- Outlet Port
  {b890c104-9a2c-4713-9b3a-04cb3dd0fe42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49756939-affd-4f42-9933-cbcc43ed8841}, !- Handle
  Port List 69,                           !- Name
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}; !- HVAC Component

OS:PortList,
  {2c601cf2-71b3-4fd2-85f0-2c53a498568f}, !- Handle
  Port List 70,                           !- Name
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}; !- HVAC Component

OS:Sizing:Zone,
  {9aa0a508-4142-4eee-8f3b-78e0f73affff}, !- Handle
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c202e2fb-aa2f-483a-a9dd-14e3beb7ce85}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {d2d87fb2-2f32-4658-ad34-f0a303b028d6}; !- Thermal Zone

OS:ThermalZone,
  {a1f55b44-9238-4344-a050-4836adcbffd6}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0898480e-6d9e-4eb1-8e5f-3e229292fb92}, !- Zone Air Inlet Port List
  {03137976-12c5-4666-859f-80ce11e50f1a}, !- Zone Air Exhaust Port List
  {125cb74b-9b56-4c1c-9049-16da2ea7b687}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5be6e62-e073-454e-addf-32ebf98041b6}, !- Handle
  Node 36,                                !- Name
  {125cb74b-9b56-4c1c-9049-16da2ea7b687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {125cb74b-9b56-4c1c-9049-16da2ea7b687}, !- Handle
  {b2bda1fb-95ba-4f59-90b3-116dbc39bfdf}, !- Name
  {a1f55b44-9238-4344-a050-4836adcbffd6}, !- Source Object
  11,                                     !- Outlet Port
  {f5be6e62-e073-454e-addf-32ebf98041b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0898480e-6d9e-4eb1-8e5f-3e229292fb92}, !- Handle
  Port List 71,                           !- Name
  {a1f55b44-9238-4344-a050-4836adcbffd6}; !- HVAC Component

OS:PortList,
  {03137976-12c5-4666-859f-80ce11e50f1a}, !- Handle
  Port List 72,                           !- Name
  {a1f55b44-9238-4344-a050-4836adcbffd6}; !- HVAC Component

OS:Sizing:Zone,
  {e3d81216-767e-4076-afbb-b318981e0874}, !- Handle
  {a1f55b44-9238-4344-a050-4836adcbffd6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d5b5ac9-76bd-43d1-9e9c-1af22ba2677b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {a1f55b44-9238-4344-a050-4836adcbffd6}; !- Thermal Zone

OS:ThermalZone,
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9159f5c-6d2d-40b9-aa52-0eea1b46faeb}, !- Zone Air Inlet Port List
  {ea6fb53e-713a-4a92-bfb6-51886957dedb}, !- Zone Air Exhaust Port List
  {ea7b1190-3ecc-4b56-807f-159c722a30f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5f35723-e8c0-4657-a31e-54f8e89f8263}, !- Handle
  Node 37,                                !- Name
  {ea7b1190-3ecc-4b56-807f-159c722a30f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea7b1190-3ecc-4b56-807f-159c722a30f2}, !- Handle
  {f5b7e63c-aed1-4aab-9dc1-33abe2542e8c}, !- Name
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}, !- Source Object
  11,                                     !- Outlet Port
  {e5f35723-e8c0-4657-a31e-54f8e89f8263}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9159f5c-6d2d-40b9-aa52-0eea1b46faeb}, !- Handle
  Port List 73,                           !- Name
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}; !- HVAC Component

OS:PortList,
  {ea6fb53e-713a-4a92-bfb6-51886957dedb}, !- Handle
  Port List 74,                           !- Name
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}; !- HVAC Component

OS:Sizing:Zone,
  {38a4a8c3-178d-47a1-94e1-baa7e4ae080d}, !- Handle
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcd226be-30ca-40b5-bdfb-50147e2014ae}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {3778dca4-24ab-4526-a9e2-d70b32b8c866}; !- Thermal Zone

OS:ThermalZone,
  {748da180-9cce-4981-ba3b-93494d889bdf}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11240ed2-0baf-42c1-96f2-40d221a2c12d}, !- Zone Air Inlet Port List
  {42bfb2fd-cbf9-4805-9d96-4b04cd799dfe}, !- Zone Air Exhaust Port List
  {e07843f3-d039-41c0-8ef2-dd58704b19a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe2dc3ed-7e1c-4611-88ce-111814a92f02}, !- Handle
  Node 38,                                !- Name
  {e07843f3-d039-41c0-8ef2-dd58704b19a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e07843f3-d039-41c0-8ef2-dd58704b19a7}, !- Handle
  {5eda9bc2-2df7-49d0-9d66-46dc0e0af630}, !- Name
  {748da180-9cce-4981-ba3b-93494d889bdf}, !- Source Object
  11,                                     !- Outlet Port
  {fe2dc3ed-7e1c-4611-88ce-111814a92f02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11240ed2-0baf-42c1-96f2-40d221a2c12d}, !- Handle
  Port List 75,                           !- Name
  {748da180-9cce-4981-ba3b-93494d889bdf}; !- HVAC Component

OS:PortList,
  {42bfb2fd-cbf9-4805-9d96-4b04cd799dfe}, !- Handle
  Port List 76,                           !- Name
  {748da180-9cce-4981-ba3b-93494d889bdf}; !- HVAC Component

OS:Sizing:Zone,
  {091d2daa-09d5-464b-86ad-934a55060d00}, !- Handle
  {748da180-9cce-4981-ba3b-93494d889bdf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d85f328-13ba-4530-b67d-95edddf583a8}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {748da180-9cce-4981-ba3b-93494d889bdf}; !- Thermal Zone

OS:ThermalZone,
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e26108b1-d4b0-4ef1-81dd-4e832ff43f60}, !- Zone Air Inlet Port List
  {4ddd36da-e666-40be-9e32-d7fa4ac5e6b7}, !- Zone Air Exhaust Port List
  {9ecdfd21-775a-49bf-9a1f-584d1bdfad46}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cb09acb-0de1-41d2-9f50-0ca0dd486879}, !- Handle
  Node 39,                                !- Name
  {9ecdfd21-775a-49bf-9a1f-584d1bdfad46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ecdfd21-775a-49bf-9a1f-584d1bdfad46}, !- Handle
  {8aa5ccc8-6695-49cb-bc39-f26f48b525fc}, !- Name
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}, !- Source Object
  11,                                     !- Outlet Port
  {7cb09acb-0de1-41d2-9f50-0ca0dd486879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e26108b1-d4b0-4ef1-81dd-4e832ff43f60}, !- Handle
  Port List 77,                           !- Name
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}; !- HVAC Component

OS:PortList,
  {4ddd36da-e666-40be-9e32-d7fa4ac5e6b7}, !- Handle
  Port List 78,                           !- Name
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}; !- HVAC Component

OS:Sizing:Zone,
  {0a957be4-0e59-4821-be6e-e7e9f257755f}, !- Handle
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13843cca-e759-469c-aa4b-46362f27a9c3}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {cc460865-f5f1-4340-ad65-ebaae1f192dd}; !- Thermal Zone

OS:ThermalZone,
  {89660805-516d-45fa-9001-286bcb370367}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9c7f705-0003-4486-92a1-7dedb3f72f88}, !- Zone Air Inlet Port List
  {19bf151e-e0ae-4e65-98e7-d302a5db8cbc}, !- Zone Air Exhaust Port List
  {7557be0e-46fb-4b6d-9aba-e05db3e81cca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29028a3f-79f3-457f-9415-e3a0cb1c30b0}, !- Handle
  Node 40,                                !- Name
  {7557be0e-46fb-4b6d-9aba-e05db3e81cca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7557be0e-46fb-4b6d-9aba-e05db3e81cca}, !- Handle
  {6d710d25-56eb-4dca-8436-ae1f8585b05d}, !- Name
  {89660805-516d-45fa-9001-286bcb370367}, !- Source Object
  11,                                     !- Outlet Port
  {29028a3f-79f3-457f-9415-e3a0cb1c30b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9c7f705-0003-4486-92a1-7dedb3f72f88}, !- Handle
  Port List 79,                           !- Name
  {89660805-516d-45fa-9001-286bcb370367}; !- HVAC Component

OS:PortList,
  {19bf151e-e0ae-4e65-98e7-d302a5db8cbc}, !- Handle
  Port List 80,                           !- Name
  {89660805-516d-45fa-9001-286bcb370367}; !- HVAC Component

OS:Sizing:Zone,
  {f211860b-eb80-46cf-959d-413f1b7b5db8}, !- Handle
  {89660805-516d-45fa-9001-286bcb370367}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {111541c9-fb9f-43f0-a977-7fa14a2e0bb1}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {89660805-516d-45fa-9001-286bcb370367}; !- Thermal Zone

OS:ThermalZone,
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e52550c-e570-4796-bb7e-ccf6957a135a}, !- Zone Air Inlet Port List
  {65a130f6-7592-4d74-8a94-792aa9511f65}, !- Zone Air Exhaust Port List
  {3b04ecbf-97f8-4671-80e3-4044403b5e87}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac05a712-2522-40aa-bd68-be71c8d8b512}, !- Handle
  Node 41,                                !- Name
  {3b04ecbf-97f8-4671-80e3-4044403b5e87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b04ecbf-97f8-4671-80e3-4044403b5e87}, !- Handle
  {67e42155-0ef0-4fd1-86ae-64b168ae1bc6}, !- Name
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}, !- Source Object
  11,                                     !- Outlet Port
  {ac05a712-2522-40aa-bd68-be71c8d8b512}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e52550c-e570-4796-bb7e-ccf6957a135a}, !- Handle
  Port List 81,                           !- Name
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}; !- HVAC Component

OS:PortList,
  {65a130f6-7592-4d74-8a94-792aa9511f65}, !- Handle
  Port List 82,                           !- Name
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}; !- HVAC Component

OS:Sizing:Zone,
  {b5eb6566-d0b0-4369-a6f5-a4aa42a97e4b}, !- Handle
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe58e574-c5de-4bb0-8f6c-7a4b9c50abc0}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4b9547b6-ebb9-4619-b206-6ff24044c4fe}; !- Thermal Zone

OS:ThermalZone,
  {088244f7-59fb-4a39-9462-6748fab10f81}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cb030c8-4603-43f7-836b-0140e830b292}, !- Zone Air Inlet Port List
  {b5945bbf-1447-4a25-8b03-ed4f8be9b8ef}, !- Zone Air Exhaust Port List
  {0e193e82-839d-4cc3-a236-9401d6ab39d7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8614ffb4-0f5a-4c7a-9e50-a6a1d68d0c4d}, !- Handle
  Node 42,                                !- Name
  {0e193e82-839d-4cc3-a236-9401d6ab39d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e193e82-839d-4cc3-a236-9401d6ab39d7}, !- Handle
  {462a7aa3-8758-4d60-94dc-af1ef03648d6}, !- Name
  {088244f7-59fb-4a39-9462-6748fab10f81}, !- Source Object
  11,                                     !- Outlet Port
  {8614ffb4-0f5a-4c7a-9e50-a6a1d68d0c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cb030c8-4603-43f7-836b-0140e830b292}, !- Handle
  Port List 83,                           !- Name
  {088244f7-59fb-4a39-9462-6748fab10f81}; !- HVAC Component

OS:PortList,
  {b5945bbf-1447-4a25-8b03-ed4f8be9b8ef}, !- Handle
  Port List 84,                           !- Name
  {088244f7-59fb-4a39-9462-6748fab10f81}; !- HVAC Component

OS:Sizing:Zone,
  {12d3b2ca-44df-41fe-934b-c26a676c0a10}, !- Handle
  {088244f7-59fb-4a39-9462-6748fab10f81}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3b32667-d562-4d2d-afe8-15fa000d10f1}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {088244f7-59fb-4a39-9462-6748fab10f81}; !- Thermal Zone

OS:ThermalZone,
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5044af0-53cc-4dce-b71d-a87657e67659}, !- Zone Air Inlet Port List
  {d7944fb6-4486-4022-aa17-31347415068d}, !- Zone Air Exhaust Port List
  {7407560d-4c19-4163-b514-191423732ef2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b05aa18d-0096-4ca3-af46-b643a32d7965}, !- Handle
  Node 43,                                !- Name
  {7407560d-4c19-4163-b514-191423732ef2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7407560d-4c19-4163-b514-191423732ef2}, !- Handle
  {d476d8a3-4920-40ba-be66-142d0ed89227}, !- Name
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}, !- Source Object
  11,                                     !- Outlet Port
  {b05aa18d-0096-4ca3-af46-b643a32d7965}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5044af0-53cc-4dce-b71d-a87657e67659}, !- Handle
  Port List 85,                           !- Name
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}; !- HVAC Component

OS:PortList,
  {d7944fb6-4486-4022-aa17-31347415068d}, !- Handle
  Port List 86,                           !- Name
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}; !- HVAC Component

OS:Sizing:Zone,
  {26239a76-e557-4220-970b-54c9492c8d1c}, !- Handle
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c84b6da-ae68-49ce-825b-7b0e5a8649d9}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b2f8031b-31af-44b2-a4a1-4c2e28bf8ec8}; !- Thermal Zone

OS:ThermalZone,
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48384afe-b893-4b0b-a1ac-3c2fed115dcc}, !- Zone Air Inlet Port List
  {6d2107bb-18cb-434a-b820-fba7c720481a}, !- Zone Air Exhaust Port List
  {9c9b1406-3528-4302-b9e6-b1dcb416fc82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d72248ca-7a24-48fb-9647-7d356dc9bf4a}, !- Handle
  Node 44,                                !- Name
  {9c9b1406-3528-4302-b9e6-b1dcb416fc82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c9b1406-3528-4302-b9e6-b1dcb416fc82}, !- Handle
  {fd23a1b3-cbf3-4e9b-93f7-9205666787a4}, !- Name
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}, !- Source Object
  11,                                     !- Outlet Port
  {d72248ca-7a24-48fb-9647-7d356dc9bf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48384afe-b893-4b0b-a1ac-3c2fed115dcc}, !- Handle
  Port List 87,                           !- Name
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}; !- HVAC Component

OS:PortList,
  {6d2107bb-18cb-434a-b820-fba7c720481a}, !- Handle
  Port List 88,                           !- Name
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}; !- HVAC Component

OS:Sizing:Zone,
  {cc274d79-7fee-4116-9907-fca472bfdec9}, !- Handle
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9de081c-2618-43b3-b85f-a6fe83f5d12b}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ad3d1dee-b876-4c77-bb5e-6944ffa162cb}; !- Thermal Zone

OS:ThermalZone,
  {aca462cb-d3e4-4ca9-b471-716d3022af72}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {751eab90-482a-41fd-b379-57f17a56076b}, !- Zone Air Inlet Port List
  {8001b385-6361-4e2f-88bc-f1aeccecedb9}, !- Zone Air Exhaust Port List
  {6908dd04-c4f9-49e7-8e13-176a6884ec6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5f9893b-7b38-4440-bf35-f6670f4dba10}, !- Handle
  Node 45,                                !- Name
  {6908dd04-c4f9-49e7-8e13-176a6884ec6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6908dd04-c4f9-49e7-8e13-176a6884ec6c}, !- Handle
  {7831a918-a17b-44d3-98b7-0a977b7d28b6}, !- Name
  {aca462cb-d3e4-4ca9-b471-716d3022af72}, !- Source Object
  11,                                     !- Outlet Port
  {b5f9893b-7b38-4440-bf35-f6670f4dba10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {751eab90-482a-41fd-b379-57f17a56076b}, !- Handle
  Port List 89,                           !- Name
  {aca462cb-d3e4-4ca9-b471-716d3022af72}; !- HVAC Component

OS:PortList,
  {8001b385-6361-4e2f-88bc-f1aeccecedb9}, !- Handle
  Port List 90,                           !- Name
  {aca462cb-d3e4-4ca9-b471-716d3022af72}; !- HVAC Component

OS:Sizing:Zone,
  {29b4c477-15cf-4e5a-a02e-cb2360055bc6}, !- Handle
  {aca462cb-d3e4-4ca9-b471-716d3022af72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26021013-145f-436b-90e8-61b461b88314}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {aca462cb-d3e4-4ca9-b471-716d3022af72}; !- Thermal Zone

OS:ThermalZone,
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b5dc3b8-b335-451f-a8d7-5dd0f76c07f7}, !- Zone Air Inlet Port List
  {c0488d8a-76e2-47b1-9b5e-1fc8b597f9a7}, !- Zone Air Exhaust Port List
  {ef00f229-f476-4c9d-bfe4-117f1d34e884}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7a10d21-0a81-46d5-a9ae-513f71dc1d8a}, !- Handle
  Node 46,                                !- Name
  {ef00f229-f476-4c9d-bfe4-117f1d34e884}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef00f229-f476-4c9d-bfe4-117f1d34e884}, !- Handle
  {32f696c1-3488-4e3c-9572-e02930a74e25}, !- Name
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}, !- Source Object
  11,                                     !- Outlet Port
  {c7a10d21-0a81-46d5-a9ae-513f71dc1d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b5dc3b8-b335-451f-a8d7-5dd0f76c07f7}, !- Handle
  Port List 91,                           !- Name
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}; !- HVAC Component

OS:PortList,
  {c0488d8a-76e2-47b1-9b5e-1fc8b597f9a7}, !- Handle
  Port List 92,                           !- Name
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}; !- HVAC Component

OS:Sizing:Zone,
  {39097db5-a877-48f3-8d1c-ce5a7227b0ea}, !- Handle
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7399fa59-b0ec-4cbe-9ac8-b37ce2e348d4}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {b47ea83c-d8eb-4ed2-becd-18a9cb1ba6be}; !- Thermal Zone

OS:ThermalZone,
  {db6c8952-c4ad-49be-b568-e2732cdd4966}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {190c5f84-cf3a-4799-bdf7-6ab69c5a5e34}, !- Zone Air Inlet Port List
  {dcdf4107-02dd-412a-9d68-f3b4ed673f8c}, !- Zone Air Exhaust Port List
  {dd8398ed-fbd2-4711-9dc6-645d7951140f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e07fd4e8-43fb-4c0e-aa42-6d7644e3b6c1}, !- Handle
  Node 47,                                !- Name
  {dd8398ed-fbd2-4711-9dc6-645d7951140f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd8398ed-fbd2-4711-9dc6-645d7951140f}, !- Handle
  {13515076-cdd9-43c4-b325-4b6dc0b5a074}, !- Name
  {db6c8952-c4ad-49be-b568-e2732cdd4966}, !- Source Object
  11,                                     !- Outlet Port
  {e07fd4e8-43fb-4c0e-aa42-6d7644e3b6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {190c5f84-cf3a-4799-bdf7-6ab69c5a5e34}, !- Handle
  Port List 93,                           !- Name
  {db6c8952-c4ad-49be-b568-e2732cdd4966}; !- HVAC Component

OS:PortList,
  {dcdf4107-02dd-412a-9d68-f3b4ed673f8c}, !- Handle
  Port List 94,                           !- Name
  {db6c8952-c4ad-49be-b568-e2732cdd4966}; !- HVAC Component

OS:Sizing:Zone,
  {6bba7eaa-5e57-4d93-8c9f-1f527e511e42}, !- Handle
  {db6c8952-c4ad-49be-b568-e2732cdd4966}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8c9f716-7b93-4d02-b8ec-21244de691a7}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {db6c8952-c4ad-49be-b568-e2732cdd4966}; !- Thermal Zone

OS:ThermalZone,
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e66c3474-3abd-4b0a-b8db-8c974d24ccfd}, !- Zone Air Inlet Port List
  {8215d826-0e58-43f0-9422-5d6779b46e9c}, !- Zone Air Exhaust Port List
  {1db2c922-c1b6-42af-979d-a083ee14a1ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {767c1b86-6770-4986-9a51-fb2d25f6bba4}, !- Handle
  Node 48,                                !- Name
  {1db2c922-c1b6-42af-979d-a083ee14a1ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1db2c922-c1b6-42af-979d-a083ee14a1ed}, !- Handle
  {8104371d-6256-4f45-a567-773f164b7c26}, !- Name
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}, !- Source Object
  11,                                     !- Outlet Port
  {767c1b86-6770-4986-9a51-fb2d25f6bba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e66c3474-3abd-4b0a-b8db-8c974d24ccfd}, !- Handle
  Port List 95,                           !- Name
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}; !- HVAC Component

OS:PortList,
  {8215d826-0e58-43f0-9422-5d6779b46e9c}, !- Handle
  Port List 96,                           !- Name
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}; !- HVAC Component

OS:Sizing:Zone,
  {c18a94d8-c576-4322-9002-0175c3856c78}, !- Handle
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {451d7a0a-097e-477a-a7ec-af7f578da9e9}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {2d41dbfc-37ec-4e05-90b7-f46793b628d3}; !- Thermal Zone

OS:ThermalZone,
  {d69c7398-2bd4-4119-aed1-16e9ced25792}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0bb61d8-1e7e-48da-a05a-8b57498869fc}, !- Zone Air Inlet Port List
  {23804d6d-c97f-4dc2-93be-a45e1ca204f4}, !- Zone Air Exhaust Port List
  {5201e3b9-d6e0-4c1f-95e3-8d427c5052a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfeaf2e4-f298-4db4-a582-ebd4eb03b0ad}, !- Handle
  Node 49,                                !- Name
  {5201e3b9-d6e0-4c1f-95e3-8d427c5052a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5201e3b9-d6e0-4c1f-95e3-8d427c5052a3}, !- Handle
  {f3b446f4-6d45-4575-a4e1-907470a4af00}, !- Name
  {d69c7398-2bd4-4119-aed1-16e9ced25792}, !- Source Object
  11,                                     !- Outlet Port
  {bfeaf2e4-f298-4db4-a582-ebd4eb03b0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0bb61d8-1e7e-48da-a05a-8b57498869fc}, !- Handle
  Port List 97,                           !- Name
  {d69c7398-2bd4-4119-aed1-16e9ced25792}; !- HVAC Component

OS:PortList,
  {23804d6d-c97f-4dc2-93be-a45e1ca204f4}, !- Handle
  Port List 98,                           !- Name
  {d69c7398-2bd4-4119-aed1-16e9ced25792}; !- HVAC Component

OS:Sizing:Zone,
  {9ea7f8b7-3765-4010-843a-e1890fc70a9f}, !- Handle
  {d69c7398-2bd4-4119-aed1-16e9ced25792}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {538ecb8e-bbeb-4b23-94b7-22266b761646}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {d69c7398-2bd4-4119-aed1-16e9ced25792}; !- Thermal Zone

OS:ThermalZone,
  {70f52dd2-893b-41be-9241-85e1f3938ce2}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c91d01b-2c67-4ce0-a14b-387b08ba5784}, !- Zone Air Inlet Port List
  {c5453913-449c-4473-bae7-e5a0e6d5b046}, !- Zone Air Exhaust Port List
  {f5ceaaae-9963-4cea-9cc6-709eb927281d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9378b77f-120a-4297-9549-ffa8bd83371b}, !- Handle
  Node 50,                                !- Name
  {f5ceaaae-9963-4cea-9cc6-709eb927281d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5ceaaae-9963-4cea-9cc6-709eb927281d}, !- Handle
  {1e5031da-36fc-48a2-abc4-890066f795cb}, !- Name
  {70f52dd2-893b-41be-9241-85e1f3938ce2}, !- Source Object
  11,                                     !- Outlet Port
  {9378b77f-120a-4297-9549-ffa8bd83371b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c91d01b-2c67-4ce0-a14b-387b08ba5784}, !- Handle
  Port List 99,                           !- Name
  {70f52dd2-893b-41be-9241-85e1f3938ce2}; !- HVAC Component

OS:PortList,
  {c5453913-449c-4473-bae7-e5a0e6d5b046}, !- Handle
  Port List 100,                          !- Name
  {70f52dd2-893b-41be-9241-85e1f3938ce2}; !- HVAC Component

OS:Sizing:Zone,
  {26e01d7a-447a-4d36-ab6f-4eb680b2e52b}, !- Handle
  {70f52dd2-893b-41be-9241-85e1f3938ce2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ee01464-c8a7-4ed8-b3ec-eeae62ea4488}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {70f52dd2-893b-41be-9241-85e1f3938ce2}; !- Thermal Zone

OS:ThermalZone,
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5b825b6-be0e-43cf-8b5b-2c2387abbcf2}, !- Zone Air Inlet Port List
  {dd021e26-f3f9-4d6d-a6a3-4f14b5de952f}, !- Zone Air Exhaust Port List
  {3dc03341-e33b-49a0-b7f9-00f80d915d24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {405a1735-5e93-43fc-810a-74f38faf4f5c}, !- Handle
  Node 51,                                !- Name
  {3dc03341-e33b-49a0-b7f9-00f80d915d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc03341-e33b-49a0-b7f9-00f80d915d24}, !- Handle
  {a4f4e833-366f-4207-a972-91adf9f6c50d}, !- Name
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}, !- Source Object
  11,                                     !- Outlet Port
  {405a1735-5e93-43fc-810a-74f38faf4f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5b825b6-be0e-43cf-8b5b-2c2387abbcf2}, !- Handle
  Port List 101,                          !- Name
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}; !- HVAC Component

OS:PortList,
  {dd021e26-f3f9-4d6d-a6a3-4f14b5de952f}, !- Handle
  Port List 102,                          !- Name
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}; !- HVAC Component

OS:Sizing:Zone,
  {6cadf0b3-03ae-4e00-bb5b-f3567aa95c57}, !- Handle
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4f6231e0-7541-4747-8d3a-ec3685a69fac}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {5403e360-69d8-437f-81a4-6d5c0d80a9c7}; !- Thermal Zone

OS:ThermalZone,
  {399c7095-0c44-4b5c-84f1-397397340556}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e5b725-c7a5-4669-98fd-1f3419a273e9}, !- Zone Air Inlet Port List
  {9070e635-a9dd-4539-aa25-40ae7bb5f86d}, !- Zone Air Exhaust Port List
  {3dc8ccdb-c689-4285-a49e-630e98af0886}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63df6afd-6a77-4608-ad84-a136181aa900}, !- Handle
  Node 52,                                !- Name
  {3dc8ccdb-c689-4285-a49e-630e98af0886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc8ccdb-c689-4285-a49e-630e98af0886}, !- Handle
  {b0e09290-1d9f-4295-a79a-1f60989d3f1f}, !- Name
  {399c7095-0c44-4b5c-84f1-397397340556}, !- Source Object
  11,                                     !- Outlet Port
  {63df6afd-6a77-4608-ad84-a136181aa900}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e5b725-c7a5-4669-98fd-1f3419a273e9}, !- Handle
  Port List 103,                          !- Name
  {399c7095-0c44-4b5c-84f1-397397340556}; !- HVAC Component

OS:PortList,
  {9070e635-a9dd-4539-aa25-40ae7bb5f86d}, !- Handle
  Port List 104,                          !- Name
  {399c7095-0c44-4b5c-84f1-397397340556}; !- HVAC Component

OS:Sizing:Zone,
  {a69b7c07-8ba4-44a4-a22e-3bcc14782ee0}, !- Handle
  {399c7095-0c44-4b5c-84f1-397397340556}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5cc16003-60db-47f5-94af-355f126b94c5}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {399c7095-0c44-4b5c-84f1-397397340556}; !- Thermal Zone

OS:ThermalZone,
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {503ec545-5876-4a6b-ac03-31879342e29d}, !- Zone Air Inlet Port List
  {38957bd9-a3f6-454d-beda-d1f6f6ede34b}, !- Zone Air Exhaust Port List
  {1b3b5f2a-a3fa-43ab-a641-02854ce71dd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ad40c4a-977d-4b9f-885d-1d215f4fb652}, !- Handle
  Node 53,                                !- Name
  {1b3b5f2a-a3fa-43ab-a641-02854ce71dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b3b5f2a-a3fa-43ab-a641-02854ce71dd5}, !- Handle
  {b836f8a6-ab43-48f4-a22e-cd706fdcda7f}, !- Name
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}, !- Source Object
  11,                                     !- Outlet Port
  {2ad40c4a-977d-4b9f-885d-1d215f4fb652}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {503ec545-5876-4a6b-ac03-31879342e29d}, !- Handle
  Port List 105,                          !- Name
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}; !- HVAC Component

OS:PortList,
  {38957bd9-a3f6-454d-beda-d1f6f6ede34b}, !- Handle
  Port List 106,                          !- Name
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}; !- HVAC Component

OS:Sizing:Zone,
  {d5ca8ddd-7979-4b06-ad69-151f31a4502e}, !- Handle
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54552ab8-fa66-4dd2-8155-cff8aa010042}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {a41dbf34-5d6a-4d37-95ec-2d49502eeb25}; !- Thermal Zone

OS:ThermalZone,
  {2c23f671-c967-4487-8b67-c2d75d9f3371}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83c62dfe-944e-4df6-89c9-3d9f6e99e8ee}, !- Zone Air Inlet Port List
  {8a8d3c0b-7e68-4acb-800f-26cbf5e9f212}, !- Zone Air Exhaust Port List
  {3f304f88-ca74-4159-b3ed-a0beae68dc10}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e6a04a1-3a5a-4287-bfac-f064c6129c6a}, !- Handle
  Node 54,                                !- Name
  {3f304f88-ca74-4159-b3ed-a0beae68dc10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f304f88-ca74-4159-b3ed-a0beae68dc10}, !- Handle
  {cf02183d-c735-4dc3-bc27-b84a5d0f03a8}, !- Name
  {2c23f671-c967-4487-8b67-c2d75d9f3371}, !- Source Object
  11,                                     !- Outlet Port
  {0e6a04a1-3a5a-4287-bfac-f064c6129c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83c62dfe-944e-4df6-89c9-3d9f6e99e8ee}, !- Handle
  Port List 107,                          !- Name
  {2c23f671-c967-4487-8b67-c2d75d9f3371}; !- HVAC Component

OS:PortList,
  {8a8d3c0b-7e68-4acb-800f-26cbf5e9f212}, !- Handle
  Port List 108,                          !- Name
  {2c23f671-c967-4487-8b67-c2d75d9f3371}; !- HVAC Component

OS:Sizing:Zone,
  {ff161c33-b521-4c5c-ab26-470404e9f0a4}, !- Handle
  {2c23f671-c967-4487-8b67-c2d75d9f3371}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13e6b64d-0efd-4f8f-98ee-7f5d899760a4}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {2c23f671-c967-4487-8b67-c2d75d9f3371}; !- Thermal Zone

OS:ThermalZone,
  {7580f4e4-0466-400f-8ba9-ca451c493e78}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4979a56-600a-4e11-97f0-b48817102cd5}, !- Zone Air Inlet Port List
  {6ca54598-98ef-48e2-9d8e-c8bc1f9aa6aa}, !- Zone Air Exhaust Port List
  {6ad16e36-fee1-42a1-b2d8-458035043427}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {262803e7-9905-48a1-92ef-ccb99062b408}, !- Handle
  Node 55,                                !- Name
  {6ad16e36-fee1-42a1-b2d8-458035043427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad16e36-fee1-42a1-b2d8-458035043427}, !- Handle
  {9fc14a86-7deb-462a-b49c-8a3964f4c405}, !- Name
  {7580f4e4-0466-400f-8ba9-ca451c493e78}, !- Source Object
  11,                                     !- Outlet Port
  {262803e7-9905-48a1-92ef-ccb99062b408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4979a56-600a-4e11-97f0-b48817102cd5}, !- Handle
  Port List 109,                          !- Name
  {7580f4e4-0466-400f-8ba9-ca451c493e78}; !- HVAC Component

OS:PortList,
  {6ca54598-98ef-48e2-9d8e-c8bc1f9aa6aa}, !- Handle
  Port List 110,                          !- Name
  {7580f4e4-0466-400f-8ba9-ca451c493e78}; !- HVAC Component

OS:Sizing:Zone,
  {5ea4bdf9-e9f9-4d37-a66c-a0f2d9cf2186}, !- Handle
  {7580f4e4-0466-400f-8ba9-ca451c493e78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ae7370d-bdc9-49fc-843a-d8726927a95f}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {7580f4e4-0466-400f-8ba9-ca451c493e78}; !- Thermal Zone

OS:ThermalZone,
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac012c9-8a8d-4f2f-ae8a-0f4a26bdbe62}, !- Zone Air Inlet Port List
  {61dd4f5e-2648-48b2-b9ec-0e26090e3a66}, !- Zone Air Exhaust Port List
  {0027b821-1737-44ce-89f9-d7bdc5a5c4ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1e3b74c-ae7d-414b-8df1-8dba19594cda}, !- Handle
  Node 56,                                !- Name
  {0027b821-1737-44ce-89f9-d7bdc5a5c4ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0027b821-1737-44ce-89f9-d7bdc5a5c4ab}, !- Handle
  {c6f060c5-729e-4497-858b-7d78c2b57249}, !- Name
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}, !- Source Object
  11,                                     !- Outlet Port
  {a1e3b74c-ae7d-414b-8df1-8dba19594cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac012c9-8a8d-4f2f-ae8a-0f4a26bdbe62}, !- Handle
  Port List 111,                          !- Name
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}; !- HVAC Component

OS:PortList,
  {61dd4f5e-2648-48b2-b9ec-0e26090e3a66}, !- Handle
  Port List 112,                          !- Name
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}; !- HVAC Component

OS:Sizing:Zone,
  {110c60ff-c5e9-4345-891a-3b46007bbf29}, !- Handle
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c27d6a8-90ff-417a-b5dd-bf7c1cbdaa55}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {3c952a1d-c66a-49d1-8f2c-f3f90d8d078f}; !- Thermal Zone

OS:ThermalZone,
  {963f5f32-d74d-4220-82dc-0a843802f12e}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef470c15-082f-48ce-a10e-2c86e153d581}, !- Zone Air Inlet Port List
  {81d006f6-5ba5-45b0-90d0-9f6c9c1af209}, !- Zone Air Exhaust Port List
  {d14d5450-b339-47e7-80f5-c13dd583578f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b5ba7bb-e30e-4454-9de3-a4ce2567c5cd}, !- Handle
  Node 57,                                !- Name
  {d14d5450-b339-47e7-80f5-c13dd583578f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d14d5450-b339-47e7-80f5-c13dd583578f}, !- Handle
  {38ddc8e3-a7a2-4585-9bef-4b19b68d4a94}, !- Name
  {963f5f32-d74d-4220-82dc-0a843802f12e}, !- Source Object
  11,                                     !- Outlet Port
  {9b5ba7bb-e30e-4454-9de3-a4ce2567c5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef470c15-082f-48ce-a10e-2c86e153d581}, !- Handle
  Port List 113,                          !- Name
  {963f5f32-d74d-4220-82dc-0a843802f12e}; !- HVAC Component

OS:PortList,
  {81d006f6-5ba5-45b0-90d0-9f6c9c1af209}, !- Handle
  Port List 114,                          !- Name
  {963f5f32-d74d-4220-82dc-0a843802f12e}; !- HVAC Component

OS:Sizing:Zone,
  {724eb0d0-bbf3-4512-b8a8-011ae38e6568}, !- Handle
  {963f5f32-d74d-4220-82dc-0a843802f12e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f706608c-1f65-4087-aa4d-6a8060fd02ef}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {963f5f32-d74d-4220-82dc-0a843802f12e}; !- Thermal Zone

OS:ThermalZone,
  {d52b1838-a7d2-4a89-a911-45640d8c721d}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336c6491-c360-4a5d-a82c-d5dcf8d74f8f}, !- Zone Air Inlet Port List
  {90ad932f-7fcf-4ba4-8baf-1a948f2efa51}, !- Zone Air Exhaust Port List
  {471bdd69-4b7b-4e85-916d-4f0ffee55ef0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67a650e1-2773-43db-9905-5644b46e893b}, !- Handle
  Node 58,                                !- Name
  {471bdd69-4b7b-4e85-916d-4f0ffee55ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {471bdd69-4b7b-4e85-916d-4f0ffee55ef0}, !- Handle
  {a918bd1b-b879-4fcd-879a-2adfee709f4b}, !- Name
  {d52b1838-a7d2-4a89-a911-45640d8c721d}, !- Source Object
  11,                                     !- Outlet Port
  {67a650e1-2773-43db-9905-5644b46e893b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336c6491-c360-4a5d-a82c-d5dcf8d74f8f}, !- Handle
  Port List 115,                          !- Name
  {d52b1838-a7d2-4a89-a911-45640d8c721d}; !- HVAC Component

OS:PortList,
  {90ad932f-7fcf-4ba4-8baf-1a948f2efa51}, !- Handle
  Port List 116,                          !- Name
  {d52b1838-a7d2-4a89-a911-45640d8c721d}; !- HVAC Component

OS:Sizing:Zone,
  {a0b03304-13cf-433f-8343-7748147e4487}, !- Handle
  {d52b1838-a7d2-4a89-a911-45640d8c721d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38d36ce9-fb1a-4133-81a4-6e8b1fb89bf2}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d52b1838-a7d2-4a89-a911-45640d8c721d}; !- Thermal Zone

OS:ThermalZone,
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {690c37bc-e123-41aa-b8bf-43796de34c01}, !- Zone Air Inlet Port List
  {d64928a2-75c1-473a-b7ba-aabb0ad641e1}, !- Zone Air Exhaust Port List
  {4570ce71-63ba-4646-b472-2e7f4aea06bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cc25162-09c2-4f6a-b62a-511c71ccc6f7}, !- Handle
  Node 59,                                !- Name
  {4570ce71-63ba-4646-b472-2e7f4aea06bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4570ce71-63ba-4646-b472-2e7f4aea06bd}, !- Handle
  {09f1e684-c1f5-4a11-96c2-5e47fb7a1cfb}, !- Name
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}, !- Source Object
  11,                                     !- Outlet Port
  {7cc25162-09c2-4f6a-b62a-511c71ccc6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {690c37bc-e123-41aa-b8bf-43796de34c01}, !- Handle
  Port List 117,                          !- Name
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}; !- HVAC Component

OS:PortList,
  {d64928a2-75c1-473a-b7ba-aabb0ad641e1}, !- Handle
  Port List 118,                          !- Name
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}; !- HVAC Component

OS:Sizing:Zone,
  {36a5568a-f95e-46c4-a6ce-ae91e365ebe9}, !- Handle
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4abe910-fa1d-40fe-b6c8-f6aa657ac6b0}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {cc76bdd5-d1e7-4f3d-a5f1-041c5a7c269c}; !- Thermal Zone

OS:ThermalZone,
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be53faf9-3797-4128-8821-e624745f97fe}, !- Zone Air Inlet Port List
  {4f18f36b-5285-447d-8e21-344c4d13f512}, !- Zone Air Exhaust Port List
  {a05ffb4e-4aee-4cdc-8e29-9c8feec94023}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd4b1caf-55b5-4520-b65a-91df17ab96d6}, !- Handle
  Node 60,                                !- Name
  {a05ffb4e-4aee-4cdc-8e29-9c8feec94023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a05ffb4e-4aee-4cdc-8e29-9c8feec94023}, !- Handle
  {b501b949-d0d4-4b56-a704-ed1a7c1d6571}, !- Name
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}, !- Source Object
  11,                                     !- Outlet Port
  {cd4b1caf-55b5-4520-b65a-91df17ab96d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be53faf9-3797-4128-8821-e624745f97fe}, !- Handle
  Port List 119,                          !- Name
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}; !- HVAC Component

OS:PortList,
  {4f18f36b-5285-447d-8e21-344c4d13f512}, !- Handle
  Port List 120,                          !- Name
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}; !- HVAC Component

OS:Sizing:Zone,
  {0892cef3-6f05-48f5-895e-04d83bebee74}, !- Handle
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {050d601f-0ace-46d3-b144-953bc78354b4}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {a3b50b2c-4a02-4dc7-986e-036b3f55b089}; !- Thermal Zone

OS:ThermalZone,
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0de96690-7523-4756-a63c-04a33e4bc45f}, !- Zone Air Inlet Port List
  {f3271ddf-1aac-4b70-a01d-b72d19bc1c63}, !- Zone Air Exhaust Port List
  {327b6a14-56a9-43f7-8553-f22229546b08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec653752-032b-4f6d-9273-9758018f2f16}, !- Handle
  Node 61,                                !- Name
  {327b6a14-56a9-43f7-8553-f22229546b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {327b6a14-56a9-43f7-8553-f22229546b08}, !- Handle
  {193b55d2-d31d-4314-890e-46fec50b2f82}, !- Name
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}, !- Source Object
  11,                                     !- Outlet Port
  {ec653752-032b-4f6d-9273-9758018f2f16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0de96690-7523-4756-a63c-04a33e4bc45f}, !- Handle
  Port List 121,                          !- Name
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}; !- HVAC Component

OS:PortList,
  {f3271ddf-1aac-4b70-a01d-b72d19bc1c63}, !- Handle
  Port List 122,                          !- Name
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}; !- HVAC Component

OS:Sizing:Zone,
  {3144a9fa-a385-4956-adab-e6f95b5564e4}, !- Handle
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {608ce205-3d26-444f-9d91-2304035a50fc}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {51c8c5db-082d-49aa-b7cd-c6449ce92086}; !- Thermal Zone

OS:ThermalZone,
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afc11a09-778d-445b-9070-d46b25a6408f}, !- Zone Air Inlet Port List
  {d3076b54-1664-448a-87c7-98ec64fcde10}, !- Zone Air Exhaust Port List
  {51c79fd7-bb7f-48c6-ad51-ca2ed51370ef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b87e56-429e-444f-8647-c065178b6422}, !- Handle
  Node 62,                                !- Name
  {51c79fd7-bb7f-48c6-ad51-ca2ed51370ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51c79fd7-bb7f-48c6-ad51-ca2ed51370ef}, !- Handle
  {eba699b9-2ce1-4e77-85e1-445d6ab5087c}, !- Name
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}, !- Source Object
  11,                                     !- Outlet Port
  {e0b87e56-429e-444f-8647-c065178b6422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afc11a09-778d-445b-9070-d46b25a6408f}, !- Handle
  Port List 123,                          !- Name
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}; !- HVAC Component

OS:PortList,
  {d3076b54-1664-448a-87c7-98ec64fcde10}, !- Handle
  Port List 124,                          !- Name
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}; !- HVAC Component

OS:Sizing:Zone,
  {c78e8fae-957e-454b-88b3-b9f94eb56552}, !- Handle
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25fa9239-4efd-480f-8994-810bf3513384}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {c8f6f070-c8bc-4bde-acef-08cc0b5549db}; !- Thermal Zone

OS:ThermalZone,
  {90fb9c16-3502-4118-ae38-859a6976915f}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b4fa1b9-aa93-4083-a9d2-9f2d68a3b5de}, !- Zone Air Inlet Port List
  {a9bc42ce-af52-45ab-8b40-9f995efca50c}, !- Zone Air Exhaust Port List
  {37ec1dc2-8ebe-4ae0-8069-cd8c69451c87}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69b25074-1fcc-4748-a51e-9926b7af5371}, !- Handle
  Node 63,                                !- Name
  {37ec1dc2-8ebe-4ae0-8069-cd8c69451c87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37ec1dc2-8ebe-4ae0-8069-cd8c69451c87}, !- Handle
  {66e84eff-7e79-447b-9799-8999d9d299bd}, !- Name
  {90fb9c16-3502-4118-ae38-859a6976915f}, !- Source Object
  11,                                     !- Outlet Port
  {69b25074-1fcc-4748-a51e-9926b7af5371}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b4fa1b9-aa93-4083-a9d2-9f2d68a3b5de}, !- Handle
  Port List 125,                          !- Name
  {90fb9c16-3502-4118-ae38-859a6976915f}; !- HVAC Component

OS:PortList,
  {a9bc42ce-af52-45ab-8b40-9f995efca50c}, !- Handle
  Port List 126,                          !- Name
  {90fb9c16-3502-4118-ae38-859a6976915f}; !- HVAC Component

OS:Sizing:Zone,
  {6658453c-91c4-44d2-84b5-9f2d06e36214}, !- Handle
  {90fb9c16-3502-4118-ae38-859a6976915f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4718d56d-3ed2-4877-8cd1-3fe58ebc8058}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {90fb9c16-3502-4118-ae38-859a6976915f}; !- Thermal Zone

OS:ThermalZone,
  {356b0b1d-6249-4967-ad10-883b14ade8d9}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb9729e5-102b-4fa5-8a99-ac814f3df430}, !- Zone Air Inlet Port List
  {990efdb4-dce4-4439-ad77-291829ec13ef}, !- Zone Air Exhaust Port List
  {efce2e30-d886-44a4-8d25-7ddb903521f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5088ab6a-0fc0-445c-ac63-25ef197c44a8}, !- Handle
  Node 64,                                !- Name
  {efce2e30-d886-44a4-8d25-7ddb903521f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efce2e30-d886-44a4-8d25-7ddb903521f7}, !- Handle
  {3c8148ff-5175-4274-92f0-0ecd660ee6ca}, !- Name
  {356b0b1d-6249-4967-ad10-883b14ade8d9}, !- Source Object
  11,                                     !- Outlet Port
  {5088ab6a-0fc0-445c-ac63-25ef197c44a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb9729e5-102b-4fa5-8a99-ac814f3df430}, !- Handle
  Port List 127,                          !- Name
  {356b0b1d-6249-4967-ad10-883b14ade8d9}; !- HVAC Component

OS:PortList,
  {990efdb4-dce4-4439-ad77-291829ec13ef}, !- Handle
  Port List 128,                          !- Name
  {356b0b1d-6249-4967-ad10-883b14ade8d9}; !- HVAC Component

OS:Sizing:Zone,
  {70d18420-2e5d-4d18-9bcb-34a98d1aa2db}, !- Handle
  {356b0b1d-6249-4967-ad10-883b14ade8d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d555528-13bd-46a1-acd3-f32fa2715c03}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {356b0b1d-6249-4967-ad10-883b14ade8d9}; !- Thermal Zone

OS:ThermalZone,
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16dc4c19-31d2-40e7-8849-fa8315c825f5}, !- Zone Air Inlet Port List
  {8a0afcdc-f89c-4833-a295-65b53002292d}, !- Zone Air Exhaust Port List
  {13d5f534-d16c-4580-a058-ec95723f92ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efc03702-01fd-490f-af61-3a82b1b39d7e}, !- Handle
  Node 65,                                !- Name
  {13d5f534-d16c-4580-a058-ec95723f92ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13d5f534-d16c-4580-a058-ec95723f92ce}, !- Handle
  {d17e0dd4-f91e-4462-a0d7-30f74a2a1092}, !- Name
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}, !- Source Object
  11,                                     !- Outlet Port
  {efc03702-01fd-490f-af61-3a82b1b39d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16dc4c19-31d2-40e7-8849-fa8315c825f5}, !- Handle
  Port List 129,                          !- Name
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}; !- HVAC Component

OS:PortList,
  {8a0afcdc-f89c-4833-a295-65b53002292d}, !- Handle
  Port List 130,                          !- Name
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}; !- HVAC Component

OS:Sizing:Zone,
  {0237e941-33c5-49cc-8671-3d7c2359f9ef}, !- Handle
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6807a386-d65b-4f8c-a99b-9d93b7389d58}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {dfb4b3c6-4123-4ebf-aa7a-8814e687262c}; !- Thermal Zone

OS:ThermalZone,
  {986d6004-8456-4627-9a7e-b396de7937b7}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f010cc74-72f4-4ae0-9317-9dba65bff10f}, !- Zone Air Inlet Port List
  {a0cbe683-8e3b-495f-9b9c-267a6360006a}, !- Zone Air Exhaust Port List
  {bf016623-18d5-42d7-a736-ce37789f083e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a828b61a-4498-46a3-bf91-3e5852464113}, !- Handle
  Node 66,                                !- Name
  {bf016623-18d5-42d7-a736-ce37789f083e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf016623-18d5-42d7-a736-ce37789f083e}, !- Handle
  {aa3ab151-6bc1-4114-82f6-707459e1238f}, !- Name
  {986d6004-8456-4627-9a7e-b396de7937b7}, !- Source Object
  11,                                     !- Outlet Port
  {a828b61a-4498-46a3-bf91-3e5852464113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f010cc74-72f4-4ae0-9317-9dba65bff10f}, !- Handle
  Port List 131,                          !- Name
  {986d6004-8456-4627-9a7e-b396de7937b7}; !- HVAC Component

OS:PortList,
  {a0cbe683-8e3b-495f-9b9c-267a6360006a}, !- Handle
  Port List 132,                          !- Name
  {986d6004-8456-4627-9a7e-b396de7937b7}; !- HVAC Component

OS:Sizing:Zone,
  {01e66229-017b-4ded-939f-fb9443c9a4c4}, !- Handle
  {986d6004-8456-4627-9a7e-b396de7937b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46a4dece-bf57-4a9e-a531-1b9536907c30}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {986d6004-8456-4627-9a7e-b396de7937b7}; !- Thermal Zone

OS:ThermalZone,
  {a418cd41-714e-4334-aa97-00e169756f63}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6a6ca5f-d794-45f5-8d5b-c022e0683376}, !- Zone Air Inlet Port List
  {7a21bbfc-63ab-4176-bb92-01f8b7a26f01}, !- Zone Air Exhaust Port List
  {572acec7-d45b-4e1b-9339-d783900c68f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98a3b3a4-0dcf-4187-b47a-58211187f6b6}, !- Handle
  Node 67,                                !- Name
  {572acec7-d45b-4e1b-9339-d783900c68f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {572acec7-d45b-4e1b-9339-d783900c68f1}, !- Handle
  {c5940943-ff05-49cc-9e37-698741a3e5fd}, !- Name
  {a418cd41-714e-4334-aa97-00e169756f63}, !- Source Object
  11,                                     !- Outlet Port
  {98a3b3a4-0dcf-4187-b47a-58211187f6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6a6ca5f-d794-45f5-8d5b-c022e0683376}, !- Handle
  Port List 133,                          !- Name
  {a418cd41-714e-4334-aa97-00e169756f63}; !- HVAC Component

OS:PortList,
  {7a21bbfc-63ab-4176-bb92-01f8b7a26f01}, !- Handle
  Port List 134,                          !- Name
  {a418cd41-714e-4334-aa97-00e169756f63}; !- HVAC Component

OS:Sizing:Zone,
  {1d1583f4-9657-4384-835e-31d10b847a85}, !- Handle
  {a418cd41-714e-4334-aa97-00e169756f63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b125c01-42d8-40e5-91ea-267c56b727b6}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {a418cd41-714e-4334-aa97-00e169756f63}; !- Thermal Zone

OS:ThermalZone,
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d6cf161-e703-4623-b4e8-4233a4394780}, !- Zone Air Inlet Port List
  {db23c946-e7aa-485d-a5ea-d7004a3f7caf}, !- Zone Air Exhaust Port List
  {899a575e-fafc-424e-8e9f-720f85729493}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dda793de-80ac-41a9-893f-f6f35162ca56}, !- Handle
  Node 68,                                !- Name
  {899a575e-fafc-424e-8e9f-720f85729493}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {899a575e-fafc-424e-8e9f-720f85729493}, !- Handle
  {cbcab682-7f89-4c54-bafb-a7a737513f4e}, !- Name
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}, !- Source Object
  11,                                     !- Outlet Port
  {dda793de-80ac-41a9-893f-f6f35162ca56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d6cf161-e703-4623-b4e8-4233a4394780}, !- Handle
  Port List 135,                          !- Name
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}; !- HVAC Component

OS:PortList,
  {db23c946-e7aa-485d-a5ea-d7004a3f7caf}, !- Handle
  Port List 136,                          !- Name
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}; !- HVAC Component

OS:Sizing:Zone,
  {dd726b1d-28f5-4d1e-91a5-c60ce44d760b}, !- Handle
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ddc7b02-8879-4c61-950b-e28ed1987ed1}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {5cf36b4a-442a-4792-82a0-56e37eaac39b}; !- Thermal Zone

OS:ThermalZone,
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2829d6e4-9429-4274-bc7c-f5883b11f5a9}, !- Zone Air Inlet Port List
  {6a64f27e-2a8d-48b1-b268-d5736ec0ebeb}, !- Zone Air Exhaust Port List
  {caaf0cf0-a372-4295-99ed-5839fdbc231e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d4b124a-579a-483e-bc35-1e42a9546ae8}, !- Handle
  Node 69,                                !- Name
  {caaf0cf0-a372-4295-99ed-5839fdbc231e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caaf0cf0-a372-4295-99ed-5839fdbc231e}, !- Handle
  {b5f48794-dc4e-4d84-aa06-02a215187f30}, !- Name
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}, !- Source Object
  11,                                     !- Outlet Port
  {8d4b124a-579a-483e-bc35-1e42a9546ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2829d6e4-9429-4274-bc7c-f5883b11f5a9}, !- Handle
  Port List 137,                          !- Name
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}; !- HVAC Component

OS:PortList,
  {6a64f27e-2a8d-48b1-b268-d5736ec0ebeb}, !- Handle
  Port List 138,                          !- Name
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}; !- HVAC Component

OS:Sizing:Zone,
  {c1e4b60f-767c-4b94-a6d2-9a92fdb9a1ea}, !- Handle
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2fcbac19-46b7-46a0-a50a-f5670694b35d}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {2c1ed78b-e424-4d53-ba55-99bc3d780d06}; !- Thermal Zone

OS:ThermalZone,
  {ad506cc2-7b18-494a-b914-75d28cd004d4}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cbe4087-d500-40ae-83b0-18ec2d26b7ad}, !- Zone Air Inlet Port List
  {7b15f8e6-ae6b-4c9c-bbc6-f3b711fec15f}, !- Zone Air Exhaust Port List
  {0be82c12-f57c-42c6-8f9e-30a580d91c2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9abcc6f-97fd-443f-a130-db9f440ac318}, !- Handle
  Node 70,                                !- Name
  {0be82c12-f57c-42c6-8f9e-30a580d91c2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0be82c12-f57c-42c6-8f9e-30a580d91c2f}, !- Handle
  {c698797e-aa66-43bc-8702-1077a1735cc9}, !- Name
  {ad506cc2-7b18-494a-b914-75d28cd004d4}, !- Source Object
  11,                                     !- Outlet Port
  {e9abcc6f-97fd-443f-a130-db9f440ac318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cbe4087-d500-40ae-83b0-18ec2d26b7ad}, !- Handle
  Port List 139,                          !- Name
  {ad506cc2-7b18-494a-b914-75d28cd004d4}; !- HVAC Component

OS:PortList,
  {7b15f8e6-ae6b-4c9c-bbc6-f3b711fec15f}, !- Handle
  Port List 140,                          !- Name
  {ad506cc2-7b18-494a-b914-75d28cd004d4}; !- HVAC Component

OS:Sizing:Zone,
  {f367de20-5a72-4909-a2aa-6e1b9119ab28}, !- Handle
  {ad506cc2-7b18-494a-b914-75d28cd004d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {524f5912-236f-4eff-98c3-c9f4243c6ff8}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {ad506cc2-7b18-494a-b914-75d28cd004d4}; !- Thermal Zone

OS:ThermalZone,
  {809483c9-0e0e-49f8-8b0f-114ef5008844}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b8bb7a0-5049-4f74-b4ed-9860f8ffcc70}, !- Zone Air Inlet Port List
  {0db4c526-3b1f-4aea-bcd0-1660c9a8e3e0}, !- Zone Air Exhaust Port List
  {e7a41cbe-ddf5-40f5-bc3a-170006a729c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {834261eb-0c0c-450e-8b7f-a1204c3aeb46}, !- Handle
  Node 71,                                !- Name
  {e7a41cbe-ddf5-40f5-bc3a-170006a729c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7a41cbe-ddf5-40f5-bc3a-170006a729c5}, !- Handle
  {c7cea07c-4923-42da-b2a3-9a2bd09471f4}, !- Name
  {809483c9-0e0e-49f8-8b0f-114ef5008844}, !- Source Object
  11,                                     !- Outlet Port
  {834261eb-0c0c-450e-8b7f-a1204c3aeb46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b8bb7a0-5049-4f74-b4ed-9860f8ffcc70}, !- Handle
  Port List 141,                          !- Name
  {809483c9-0e0e-49f8-8b0f-114ef5008844}; !- HVAC Component

OS:PortList,
  {0db4c526-3b1f-4aea-bcd0-1660c9a8e3e0}, !- Handle
  Port List 142,                          !- Name
  {809483c9-0e0e-49f8-8b0f-114ef5008844}; !- HVAC Component

OS:Sizing:Zone,
  {dca486cc-bb06-466e-a831-8ba2a298d8d6}, !- Handle
  {809483c9-0e0e-49f8-8b0f-114ef5008844}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fc95777e-9cbd-4c9a-b3c2-d28a76d282e0}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {809483c9-0e0e-49f8-8b0f-114ef5008844}; !- Thermal Zone

OS:ThermalZone,
  {68bf620e-d845-4547-a387-f4a28de18efd}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b002cd7-e674-4b6c-b2df-c9ec3944dc38}, !- Zone Air Inlet Port List
  {ca26b28c-79dd-4454-ba87-1f5d1be46ef0}, !- Zone Air Exhaust Port List
  {112f8a6c-a351-442f-8169-5e79c3027c0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ce33ee1-8148-49fd-a4fb-f55c1bcd1f4b}, !- Handle
  Node 72,                                !- Name
  {112f8a6c-a351-442f-8169-5e79c3027c0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112f8a6c-a351-442f-8169-5e79c3027c0b}, !- Handle
  {47bffbae-093c-4c17-ba71-2101556513d3}, !- Name
  {68bf620e-d845-4547-a387-f4a28de18efd}, !- Source Object
  11,                                     !- Outlet Port
  {9ce33ee1-8148-49fd-a4fb-f55c1bcd1f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b002cd7-e674-4b6c-b2df-c9ec3944dc38}, !- Handle
  Port List 143,                          !- Name
  {68bf620e-d845-4547-a387-f4a28de18efd}; !- HVAC Component

OS:PortList,
  {ca26b28c-79dd-4454-ba87-1f5d1be46ef0}, !- Handle
  Port List 144,                          !- Name
  {68bf620e-d845-4547-a387-f4a28de18efd}; !- HVAC Component

OS:Sizing:Zone,
  {a03c5187-f976-4186-a897-640feb2f7e71}, !- Handle
  {68bf620e-d845-4547-a387-f4a28de18efd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04429b7a-4c1e-400f-bf07-077ac74a8b17}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {68bf620e-d845-4547-a387-f4a28de18efd}; !- Thermal Zone

OS:ThermalZone,
  {b1e423ab-2e8d-4bf4-9021-551162886931}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8e5ca6c-9222-4ee4-90f6-4fda741b8fac}, !- Zone Air Inlet Port List
  {05ad7860-2661-495c-82cd-fd871d4fc5f7}, !- Zone Air Exhaust Port List
  {0942a2b5-1672-4b76-b725-251c192a1798}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e6981d9-3c20-4c0c-b399-72db4f5346fd}, !- Handle
  Node 73,                                !- Name
  {0942a2b5-1672-4b76-b725-251c192a1798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0942a2b5-1672-4b76-b725-251c192a1798}, !- Handle
  {3c88d62c-daee-44b5-98cb-268a8901e7a6}, !- Name
  {b1e423ab-2e8d-4bf4-9021-551162886931}, !- Source Object
  11,                                     !- Outlet Port
  {1e6981d9-3c20-4c0c-b399-72db4f5346fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8e5ca6c-9222-4ee4-90f6-4fda741b8fac}, !- Handle
  Port List 145,                          !- Name
  {b1e423ab-2e8d-4bf4-9021-551162886931}; !- HVAC Component

OS:PortList,
  {05ad7860-2661-495c-82cd-fd871d4fc5f7}, !- Handle
  Port List 146,                          !- Name
  {b1e423ab-2e8d-4bf4-9021-551162886931}; !- HVAC Component

OS:Sizing:Zone,
  {3155ea65-58dd-47ce-8ea4-ec7029ce57c9}, !- Handle
  {b1e423ab-2e8d-4bf4-9021-551162886931}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a84aa0eb-0581-4342-8a95-97541a2ea069}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {b1e423ab-2e8d-4bf4-9021-551162886931}; !- Thermal Zone

OS:ThermalZone,
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3670a3a3-1709-421a-b8a9-9ae24d7c4de0}, !- Zone Air Inlet Port List
  {936b9b2e-fbaf-4953-87c3-f49d8e97396d}, !- Zone Air Exhaust Port List
  {53022589-d5ba-4378-9a7e-8fae8e73dcfc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbcf4f1f-03ec-4680-ab38-900c7c33447a}, !- Handle
  Node 74,                                !- Name
  {53022589-d5ba-4378-9a7e-8fae8e73dcfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53022589-d5ba-4378-9a7e-8fae8e73dcfc}, !- Handle
  {90e75092-403a-4a8d-9c17-aad69ac2bc3f}, !- Name
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}, !- Source Object
  11,                                     !- Outlet Port
  {bbcf4f1f-03ec-4680-ab38-900c7c33447a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3670a3a3-1709-421a-b8a9-9ae24d7c4de0}, !- Handle
  Port List 147,                          !- Name
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}; !- HVAC Component

OS:PortList,
  {936b9b2e-fbaf-4953-87c3-f49d8e97396d}, !- Handle
  Port List 148,                          !- Name
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}; !- HVAC Component

OS:Sizing:Zone,
  {3a3f7c84-1886-4934-9d4f-74b20ff58424}, !- Handle
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f62be9f3-062b-49d0-a22e-656254530c78}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {ccd066af-d2d9-427a-805c-b8c0b00c6dd9}; !- Thermal Zone

OS:ThermalZone,
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc690580-a0b8-4fe2-9238-030ee14a4d4e}, !- Zone Air Inlet Port List
  {5ea5bc69-86a2-4fb2-9a7e-5ff1039fa833}, !- Zone Air Exhaust Port List
  {8085d59d-8f98-4aa7-9c2d-7e311e83b461}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4216a69-658a-4219-82b5-7c7246e1ec24}, !- Handle
  Node 75,                                !- Name
  {8085d59d-8f98-4aa7-9c2d-7e311e83b461}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8085d59d-8f98-4aa7-9c2d-7e311e83b461}, !- Handle
  {be39a6be-06ec-4edc-be7e-83befdabd777}, !- Name
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}, !- Source Object
  11,                                     !- Outlet Port
  {f4216a69-658a-4219-82b5-7c7246e1ec24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc690580-a0b8-4fe2-9238-030ee14a4d4e}, !- Handle
  Port List 149,                          !- Name
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}; !- HVAC Component

OS:PortList,
  {5ea5bc69-86a2-4fb2-9a7e-5ff1039fa833}, !- Handle
  Port List 150,                          !- Name
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}; !- HVAC Component

OS:Sizing:Zone,
  {7b43a173-ae66-44c3-a0d1-9c4efe3adcb9}, !- Handle
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a08e7c7e-b1cd-4d1d-8b77-2d325487887d}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {27338552-4f39-4cfd-aa2d-5201ef3e60a6}; !- Thermal Zone

OS:ThermalZone,
  {a29e8802-890a-4739-b1c2-2f982754350c}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b31a33a-8925-4617-ada4-3fcb6501a76e}, !- Zone Air Inlet Port List
  {50745578-f67d-4932-ba8f-21afbf06e6e3}, !- Zone Air Exhaust Port List
  {df4a46eb-4957-42b4-ae71-29f7a650cae6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d5732b-241d-4200-851b-4bd8adb66532}, !- Handle
  Node 76,                                !- Name
  {df4a46eb-4957-42b4-ae71-29f7a650cae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df4a46eb-4957-42b4-ae71-29f7a650cae6}, !- Handle
  {b6e1c636-3d00-471f-94b0-1788cf3dee5b}, !- Name
  {a29e8802-890a-4739-b1c2-2f982754350c}, !- Source Object
  11,                                     !- Outlet Port
  {34d5732b-241d-4200-851b-4bd8adb66532}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b31a33a-8925-4617-ada4-3fcb6501a76e}, !- Handle
  Port List 151,                          !- Name
  {a29e8802-890a-4739-b1c2-2f982754350c}; !- HVAC Component

OS:PortList,
  {50745578-f67d-4932-ba8f-21afbf06e6e3}, !- Handle
  Port List 152,                          !- Name
  {a29e8802-890a-4739-b1c2-2f982754350c}; !- HVAC Component

OS:Sizing:Zone,
  {42b536ee-e51d-44d2-8d93-41dca7c8f885}, !- Handle
  {a29e8802-890a-4739-b1c2-2f982754350c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9987d3c4-faa7-418c-a7bd-67a7c1cbed76}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {a29e8802-890a-4739-b1c2-2f982754350c}; !- Thermal Zone

OS:ThermalZone,
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09840619-1726-4d07-bc4b-6811c7614042}, !- Zone Air Inlet Port List
  {b7a22610-8139-47b6-bcbb-27912c78aba0}, !- Zone Air Exhaust Port List
  {954d795c-8fa9-4f7a-b0f0-d0be2ff80ebe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {149e1ce2-3fa8-4906-aa47-fdd322486770}, !- Handle
  Node 77,                                !- Name
  {954d795c-8fa9-4f7a-b0f0-d0be2ff80ebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {954d795c-8fa9-4f7a-b0f0-d0be2ff80ebe}, !- Handle
  {24ff18d6-6e10-4f41-9305-37602908369b}, !- Name
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}, !- Source Object
  11,                                     !- Outlet Port
  {149e1ce2-3fa8-4906-aa47-fdd322486770}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09840619-1726-4d07-bc4b-6811c7614042}, !- Handle
  Port List 153,                          !- Name
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}; !- HVAC Component

OS:PortList,
  {b7a22610-8139-47b6-bcbb-27912c78aba0}, !- Handle
  Port List 154,                          !- Name
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}; !- HVAC Component

OS:Sizing:Zone,
  {351a8259-a777-4d89-a471-8249a8547e09}, !- Handle
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6ce8f89-4c84-49f6-80cc-d541214539b6}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {f8208bd6-cf95-4d45-9ca2-18e892db6b92}; !- Thermal Zone

OS:ThermalZone,
  {8f639d34-41c4-4129-a1f1-ce64606257e7}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b85f9150-338e-410b-800a-d084b4c4f60a}, !- Zone Air Inlet Port List
  {0fd352e0-4cf4-4816-b128-94a224e63079}, !- Zone Air Exhaust Port List
  {3e35d215-1f6f-47de-800c-78582ca98c0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {961d6892-e5d7-4e2f-97b9-608d28d2cdce}, !- Handle
  Node 78,                                !- Name
  {3e35d215-1f6f-47de-800c-78582ca98c0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e35d215-1f6f-47de-800c-78582ca98c0b}, !- Handle
  {0a7a653a-7954-412a-95f0-cb65318cc3d7}, !- Name
  {8f639d34-41c4-4129-a1f1-ce64606257e7}, !- Source Object
  11,                                     !- Outlet Port
  {961d6892-e5d7-4e2f-97b9-608d28d2cdce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b85f9150-338e-410b-800a-d084b4c4f60a}, !- Handle
  Port List 155,                          !- Name
  {8f639d34-41c4-4129-a1f1-ce64606257e7}; !- HVAC Component

OS:PortList,
  {0fd352e0-4cf4-4816-b128-94a224e63079}, !- Handle
  Port List 156,                          !- Name
  {8f639d34-41c4-4129-a1f1-ce64606257e7}; !- HVAC Component

OS:Sizing:Zone,
  {fd02c353-3941-48fc-bd35-dc9b385a5ab2}, !- Handle
  {8f639d34-41c4-4129-a1f1-ce64606257e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e679941f-6a18-4be6-a65b-261880e34f7c}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {8f639d34-41c4-4129-a1f1-ce64606257e7}; !- Thermal Zone

OS:ThermalZone,
  {b0200f85-c058-4fd1-aec6-a88d0842835a}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c823cb30-00e1-4f85-b5c3-8d03a1e79d3f}, !- Zone Air Inlet Port List
  {443353da-f5d6-401e-a595-321affece2fa}, !- Zone Air Exhaust Port List
  {1b7c8231-fe7c-4a4e-9238-6692d5fca42c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d8bc305-2665-4c56-b8a2-28eec587a52e}, !- Handle
  Node 79,                                !- Name
  {1b7c8231-fe7c-4a4e-9238-6692d5fca42c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b7c8231-fe7c-4a4e-9238-6692d5fca42c}, !- Handle
  {1eba1e0c-265a-4b1e-8f53-ef7ef313e031}, !- Name
  {b0200f85-c058-4fd1-aec6-a88d0842835a}, !- Source Object
  11,                                     !- Outlet Port
  {6d8bc305-2665-4c56-b8a2-28eec587a52e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c823cb30-00e1-4f85-b5c3-8d03a1e79d3f}, !- Handle
  Port List 157,                          !- Name
  {b0200f85-c058-4fd1-aec6-a88d0842835a}; !- HVAC Component

OS:PortList,
  {443353da-f5d6-401e-a595-321affece2fa}, !- Handle
  Port List 158,                          !- Name
  {b0200f85-c058-4fd1-aec6-a88d0842835a}; !- HVAC Component

OS:Sizing:Zone,
  {eb09df84-fff7-4cee-bdba-171447545892}, !- Handle
  {b0200f85-c058-4fd1-aec6-a88d0842835a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d31b4459-50d6-4b48-bb55-fc72df403e09}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {b0200f85-c058-4fd1-aec6-a88d0842835a}; !- Thermal Zone

OS:ThermalZone,
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66846d37-37a8-4316-8b33-1c6025509a5d}, !- Zone Air Inlet Port List
  {d34d1ba2-b48f-4919-af24-ecc133707a38}, !- Zone Air Exhaust Port List
  {41b00b77-6588-43ce-ab92-3577868f85c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3731f696-0bfd-4e12-ab32-74892aceb344}, !- Handle
  Node 80,                                !- Name
  {41b00b77-6588-43ce-ab92-3577868f85c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b00b77-6588-43ce-ab92-3577868f85c8}, !- Handle
  {7ed689d2-97be-4d7c-836e-14cea509fbfe}, !- Name
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}, !- Source Object
  11,                                     !- Outlet Port
  {3731f696-0bfd-4e12-ab32-74892aceb344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66846d37-37a8-4316-8b33-1c6025509a5d}, !- Handle
  Port List 159,                          !- Name
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}; !- HVAC Component

OS:PortList,
  {d34d1ba2-b48f-4919-af24-ecc133707a38}, !- Handle
  Port List 160,                          !- Name
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}; !- HVAC Component

OS:Sizing:Zone,
  {efcdbfb7-8c21-40d7-bf5b-b99b5dac606c}, !- Handle
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {352efa21-72ee-477c-acc4-368175f4737d}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {bd23f7f1-5b1f-446b-a10a-a4937c0a9617}; !- Thermal Zone

OS:ThermalZone,
  {a68b5ffd-f077-423a-a536-593885a6188c}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e125eae-021a-4125-9228-755beb993423}, !- Zone Air Inlet Port List
  {87195216-fd76-48ac-a2d3-517d4a1ab728}, !- Zone Air Exhaust Port List
  {e2ecadd2-4643-4ab9-815d-4e007ec57d24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3ade957-fbb3-4ceb-b7ae-d3e221820afe}, !- Handle
  Node 81,                                !- Name
  {e2ecadd2-4643-4ab9-815d-4e007ec57d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ecadd2-4643-4ab9-815d-4e007ec57d24}, !- Handle
  {4abe20e7-a9c8-4e33-ae66-6d8903954317}, !- Name
  {a68b5ffd-f077-423a-a536-593885a6188c}, !- Source Object
  11,                                     !- Outlet Port
  {d3ade957-fbb3-4ceb-b7ae-d3e221820afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e125eae-021a-4125-9228-755beb993423}, !- Handle
  Port List 161,                          !- Name
  {a68b5ffd-f077-423a-a536-593885a6188c}; !- HVAC Component

OS:PortList,
  {87195216-fd76-48ac-a2d3-517d4a1ab728}, !- Handle
  Port List 162,                          !- Name
  {a68b5ffd-f077-423a-a536-593885a6188c}; !- HVAC Component

OS:Sizing:Zone,
  {1682b134-7265-4810-91f2-a3727298b771}, !- Handle
  {a68b5ffd-f077-423a-a536-593885a6188c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a66420c7-6296-42b2-add2-e22dc5e404d7}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {a68b5ffd-f077-423a-a536-593885a6188c}; !- Thermal Zone

OS:ThermalZone,
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {795bd230-a27d-49cd-8197-8d706d5db5ee}, !- Zone Air Inlet Port List
  {aae850b5-bd54-493b-9f47-aecd9dd38e56}, !- Zone Air Exhaust Port List
  {94115702-cc77-4c65-b425-8edc03bf4bb3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d685490-ce22-47d2-b856-384058b6f3f3}, !- Handle
  Node 82,                                !- Name
  {94115702-cc77-4c65-b425-8edc03bf4bb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94115702-cc77-4c65-b425-8edc03bf4bb3}, !- Handle
  {48f740f4-bb2b-47b0-a8c9-e2e10fcc9a35}, !- Name
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}, !- Source Object
  11,                                     !- Outlet Port
  {0d685490-ce22-47d2-b856-384058b6f3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {795bd230-a27d-49cd-8197-8d706d5db5ee}, !- Handle
  Port List 163,                          !- Name
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}; !- HVAC Component

OS:PortList,
  {aae850b5-bd54-493b-9f47-aecd9dd38e56}, !- Handle
  Port List 164,                          !- Name
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}; !- HVAC Component

OS:Sizing:Zone,
  {0a0d55aa-bf5d-4076-863e-dc61f3518a73}, !- Handle
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {980e6adf-e5ea-485d-8ce8-c7f2c9c62241}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {83dcf56d-8cc9-42df-9c83-ef837dec1ed8}; !- Thermal Zone

OS:ThermalZone,
  {36201e57-299f-4f56-a964-ed5c6e2d2703}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3890c21-4627-4dcd-8801-49cc74e99cd0}, !- Zone Air Inlet Port List
  {c6495016-de89-4cb1-99e2-03c98cb6e1fd}, !- Zone Air Exhaust Port List
  {1cbf7811-b47a-42ef-af6c-d65b20da4ace}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3a1b37b-10b9-4a7e-949f-250878d2921c}, !- Handle
  Node 83,                                !- Name
  {1cbf7811-b47a-42ef-af6c-d65b20da4ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cbf7811-b47a-42ef-af6c-d65b20da4ace}, !- Handle
  {9a21769a-c88b-45f4-9f31-d758246fbca9}, !- Name
  {36201e57-299f-4f56-a964-ed5c6e2d2703}, !- Source Object
  11,                                     !- Outlet Port
  {b3a1b37b-10b9-4a7e-949f-250878d2921c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3890c21-4627-4dcd-8801-49cc74e99cd0}, !- Handle
  Port List 165,                          !- Name
  {36201e57-299f-4f56-a964-ed5c6e2d2703}; !- HVAC Component

OS:PortList,
  {c6495016-de89-4cb1-99e2-03c98cb6e1fd}, !- Handle
  Port List 166,                          !- Name
  {36201e57-299f-4f56-a964-ed5c6e2d2703}; !- HVAC Component

OS:Sizing:Zone,
  {e44e7312-3813-4bdb-88e8-1c291ae237d3}, !- Handle
  {36201e57-299f-4f56-a964-ed5c6e2d2703}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39a8beec-d33d-45c2-b1b7-917b4aaf6996}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {36201e57-299f-4f56-a964-ed5c6e2d2703}; !- Thermal Zone

OS:ThermalZone,
  {0a879a4c-9318-40a3-ad08-799209eb3774}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeebe8b9-f2c9-4abd-970a-235f1675e3e5}, !- Zone Air Inlet Port List
  {0926ce8b-6d44-4d84-a2a8-e390be4fdbf7}, !- Zone Air Exhaust Port List
  {43bb332f-8f9d-444d-89df-0a92371c350a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdbaabf1-2140-481a-b543-006a1fd31ed9}, !- Handle
  Node 84,                                !- Name
  {43bb332f-8f9d-444d-89df-0a92371c350a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43bb332f-8f9d-444d-89df-0a92371c350a}, !- Handle
  {e471a523-5b58-423c-85e6-0b22ab30804a}, !- Name
  {0a879a4c-9318-40a3-ad08-799209eb3774}, !- Source Object
  11,                                     !- Outlet Port
  {cdbaabf1-2140-481a-b543-006a1fd31ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeebe8b9-f2c9-4abd-970a-235f1675e3e5}, !- Handle
  Port List 167,                          !- Name
  {0a879a4c-9318-40a3-ad08-799209eb3774}; !- HVAC Component

OS:PortList,
  {0926ce8b-6d44-4d84-a2a8-e390be4fdbf7}, !- Handle
  Port List 168,                          !- Name
  {0a879a4c-9318-40a3-ad08-799209eb3774}; !- HVAC Component

OS:Sizing:Zone,
  {e1b972f2-c72e-4be1-87bd-abafd9129de9}, !- Handle
  {0a879a4c-9318-40a3-ad08-799209eb3774}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5fdefa63-a943-4b62-8e60-a1c075c80dc7}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {0a879a4c-9318-40a3-ad08-799209eb3774}; !- Thermal Zone

OS:ThermalZone,
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9b5c403-b70e-48e7-870a-59436482725d}, !- Zone Air Inlet Port List
  {5d91aefd-3c53-4508-8331-538b302e389b}, !- Zone Air Exhaust Port List
  {fb188bb3-9c83-4fb2-90e5-a4de68db3d5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f1b2e18-4b1f-4ee0-8019-2821c5e4d5b9}, !- Handle
  Node 85,                                !- Name
  {fb188bb3-9c83-4fb2-90e5-a4de68db3d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb188bb3-9c83-4fb2-90e5-a4de68db3d5f}, !- Handle
  {05c26a35-9ea3-4958-873f-993dfccaafe0}, !- Name
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}, !- Source Object
  11,                                     !- Outlet Port
  {0f1b2e18-4b1f-4ee0-8019-2821c5e4d5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9b5c403-b70e-48e7-870a-59436482725d}, !- Handle
  Port List 169,                          !- Name
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}; !- HVAC Component

OS:PortList,
  {5d91aefd-3c53-4508-8331-538b302e389b}, !- Handle
  Port List 170,                          !- Name
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}; !- HVAC Component

OS:Sizing:Zone,
  {a4563ef2-6873-4e40-98c3-53c6440b4b53}, !- Handle
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {476f596e-116f-42c5-bab2-81b994e9d7ec}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {9fd1590f-66cb-4d37-92e3-4720b8ee56c1}; !- Thermal Zone

OS:ThermalZone,
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9da5f379-c0e1-4ae9-8fca-1b1248d92630}, !- Zone Air Inlet Port List
  {a53e8aed-d8ce-44d8-b072-47eaca2188af}, !- Zone Air Exhaust Port List
  {a061e087-8a03-494c-9c23-1cb411e167e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14c1131a-cc75-4f1a-a658-7c4b56c78e5a}, !- Handle
  Node 86,                                !- Name
  {a061e087-8a03-494c-9c23-1cb411e167e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a061e087-8a03-494c-9c23-1cb411e167e4}, !- Handle
  {a1030279-ad7b-4df9-9b5a-dd68380c8117}, !- Name
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}, !- Source Object
  11,                                     !- Outlet Port
  {14c1131a-cc75-4f1a-a658-7c4b56c78e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9da5f379-c0e1-4ae9-8fca-1b1248d92630}, !- Handle
  Port List 171,                          !- Name
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}; !- HVAC Component

OS:PortList,
  {a53e8aed-d8ce-44d8-b072-47eaca2188af}, !- Handle
  Port List 172,                          !- Name
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}; !- HVAC Component

OS:Sizing:Zone,
  {bc018120-dc5e-4442-9ad7-b340892ef17b}, !- Handle
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2e56dce-ba1b-4de8-8427-f7f6361980ee}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {0a2c68b2-1fb6-4630-ab6c-736a922d40f5}; !- Thermal Zone

OS:ThermalZone,
  {70e34d53-28da-4d60-9322-9bf0378f76f4}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6dffe30-c22c-495f-b0e1-1496d9788648}, !- Zone Air Inlet Port List
  {3963f74d-7b54-40a9-9218-291efa188834}, !- Zone Air Exhaust Port List
  {d8aeaaf3-a511-4082-b969-283d191224b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d07a30-95bf-4e24-9526-44bca1b33b6e}, !- Handle
  Node 87,                                !- Name
  {d8aeaaf3-a511-4082-b969-283d191224b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8aeaaf3-a511-4082-b969-283d191224b7}, !- Handle
  {3e736976-68f0-4964-bf40-2035404a543c}, !- Name
  {70e34d53-28da-4d60-9322-9bf0378f76f4}, !- Source Object
  11,                                     !- Outlet Port
  {98d07a30-95bf-4e24-9526-44bca1b33b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6dffe30-c22c-495f-b0e1-1496d9788648}, !- Handle
  Port List 173,                          !- Name
  {70e34d53-28da-4d60-9322-9bf0378f76f4}; !- HVAC Component

OS:PortList,
  {3963f74d-7b54-40a9-9218-291efa188834}, !- Handle
  Port List 174,                          !- Name
  {70e34d53-28da-4d60-9322-9bf0378f76f4}; !- HVAC Component

OS:Sizing:Zone,
  {9b1ff4e0-f071-4106-968e-0f49ddb509e5}, !- Handle
  {70e34d53-28da-4d60-9322-9bf0378f76f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aef55abd-451c-45e7-8106-8eee0db8847b}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {70e34d53-28da-4d60-9322-9bf0378f76f4}; !- Thermal Zone

OS:ThermalZone,
  {66ded8f4-574e-475a-a038-1ec9fb413738}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34d1f808-04f2-41b7-9d69-ce49f4439661}, !- Zone Air Inlet Port List
  {7e60e819-4692-4056-9ef3-f497734a52ad}, !- Zone Air Exhaust Port List
  {267ba318-7d94-488a-881e-05dd8368e9ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c216776-a34f-4e5e-b37c-2871dba80754}, !- Handle
  Node 88,                                !- Name
  {267ba318-7d94-488a-881e-05dd8368e9ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {267ba318-7d94-488a-881e-05dd8368e9ce}, !- Handle
  {d4e88103-311f-440e-a3e8-78f282bd598c}, !- Name
  {66ded8f4-574e-475a-a038-1ec9fb413738}, !- Source Object
  11,                                     !- Outlet Port
  {6c216776-a34f-4e5e-b37c-2871dba80754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34d1f808-04f2-41b7-9d69-ce49f4439661}, !- Handle
  Port List 175,                          !- Name
  {66ded8f4-574e-475a-a038-1ec9fb413738}; !- HVAC Component

OS:PortList,
  {7e60e819-4692-4056-9ef3-f497734a52ad}, !- Handle
  Port List 176,                          !- Name
  {66ded8f4-574e-475a-a038-1ec9fb413738}; !- HVAC Component

OS:Sizing:Zone,
  {5ed92102-3dde-462e-adc6-01bd5061c1f8}, !- Handle
  {66ded8f4-574e-475a-a038-1ec9fb413738}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93a8ee09-9e0e-4dfe-a520-c0c34ac6ff23}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {66ded8f4-574e-475a-a038-1ec9fb413738}; !- Thermal Zone

OS:ThermalZone,
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fff5e2a-681c-4d5e-8a56-d4d2d4dd819a}, !- Zone Air Inlet Port List
  {a23fe137-2b85-4948-9f00-a103379ed98c}, !- Zone Air Exhaust Port List
  {f1a12f8b-e167-4576-a989-06694758f74b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cc9416c-aa6f-4eb1-a61d-5c25d27f5799}, !- Handle
  Node 89,                                !- Name
  {f1a12f8b-e167-4576-a989-06694758f74b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1a12f8b-e167-4576-a989-06694758f74b}, !- Handle
  {edbe3f43-9f23-4b6c-9422-230435685acc}, !- Name
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}, !- Source Object
  11,                                     !- Outlet Port
  {7cc9416c-aa6f-4eb1-a61d-5c25d27f5799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fff5e2a-681c-4d5e-8a56-d4d2d4dd819a}, !- Handle
  Port List 177,                          !- Name
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}; !- HVAC Component

OS:PortList,
  {a23fe137-2b85-4948-9f00-a103379ed98c}, !- Handle
  Port List 178,                          !- Name
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}; !- HVAC Component

OS:Sizing:Zone,
  {93ef3f3f-6394-4b3d-866b-0f0682dcd020}, !- Handle
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5168c89-6a3f-4eb5-9fdb-c61a2b494cac}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {1ea1d73f-640a-42fb-b487-636bd0b17f8b}; !- Thermal Zone

OS:ThermalZone,
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e65e52e-050c-4ebe-95e9-7aa5695ffce6}, !- Zone Air Inlet Port List
  {364598d1-1561-4b21-b588-553f631ab35a}, !- Zone Air Exhaust Port List
  {df943337-3b2e-49a4-af9b-ae93ba1135e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d456a2d-1f4d-4a78-8ba0-2565b3ec6a2d}, !- Handle
  Node 90,                                !- Name
  {df943337-3b2e-49a4-af9b-ae93ba1135e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df943337-3b2e-49a4-af9b-ae93ba1135e5}, !- Handle
  {2cfe5b56-7373-4f10-a67f-dbf98de92e7f}, !- Name
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}, !- Source Object
  11,                                     !- Outlet Port
  {1d456a2d-1f4d-4a78-8ba0-2565b3ec6a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e65e52e-050c-4ebe-95e9-7aa5695ffce6}, !- Handle
  Port List 179,                          !- Name
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}; !- HVAC Component

OS:PortList,
  {364598d1-1561-4b21-b588-553f631ab35a}, !- Handle
  Port List 180,                          !- Name
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}; !- HVAC Component

OS:Sizing:Zone,
  {c50c9ec3-e700-4a1a-b4a0-a21607341316}, !- Handle
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ce2d6ba-022a-45e1-b875-52bc03564d82}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {1e7a6c64-5df0-44f2-8466-dfb1e62a14e4}; !- Thermal Zone

OS:ThermalZone,
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e93157-cb0f-4ede-b3a1-ab231df53de6}, !- Zone Air Inlet Port List
  {a523f31d-e03f-49c9-a0b3-af5ecd0d19cf}, !- Zone Air Exhaust Port List
  {2dbb8786-6ca4-413b-b858-a8ac53917070}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2776e0-3682-4683-9c86-c2bcc34571ac}, !- Handle
  Node 91,                                !- Name
  {2dbb8786-6ca4-413b-b858-a8ac53917070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dbb8786-6ca4-413b-b858-a8ac53917070}, !- Handle
  {2aded388-02fc-41b0-b149-a81d071822a3}, !- Name
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}, !- Source Object
  11,                                     !- Outlet Port
  {6b2776e0-3682-4683-9c86-c2bcc34571ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e93157-cb0f-4ede-b3a1-ab231df53de6}, !- Handle
  Port List 181,                          !- Name
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}; !- HVAC Component

OS:PortList,
  {a523f31d-e03f-49c9-a0b3-af5ecd0d19cf}, !- Handle
  Port List 182,                          !- Name
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}; !- HVAC Component

OS:Sizing:Zone,
  {b4ceaa9a-cb77-458e-a6d9-c7bf384d4162}, !- Handle
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72077632-1e86-45eb-a73d-358022e548f5}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {c9de5e27-1354-4d3d-8091-8a86b5ba226c}; !- Thermal Zone

OS:ThermalZone,
  {c194097f-7dc0-4318-b866-7136e05e2994}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acea2250-2b3a-4e33-9544-aa253d057a31}, !- Zone Air Inlet Port List
  {c4aa63cb-87f3-4315-bbaa-f91a05d63f47}, !- Zone Air Exhaust Port List
  {fab90d66-2b16-4970-a5bb-9e9a3014d172}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2b79336-9fda-4a80-9e9a-0b8c8e79c5f7}, !- Handle
  Node 92,                                !- Name
  {fab90d66-2b16-4970-a5bb-9e9a3014d172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab90d66-2b16-4970-a5bb-9e9a3014d172}, !- Handle
  {84f16d49-3077-445c-8b2d-19e6e2732f20}, !- Name
  {c194097f-7dc0-4318-b866-7136e05e2994}, !- Source Object
  11,                                     !- Outlet Port
  {a2b79336-9fda-4a80-9e9a-0b8c8e79c5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acea2250-2b3a-4e33-9544-aa253d057a31}, !- Handle
  Port List 183,                          !- Name
  {c194097f-7dc0-4318-b866-7136e05e2994}; !- HVAC Component

OS:PortList,
  {c4aa63cb-87f3-4315-bbaa-f91a05d63f47}, !- Handle
  Port List 184,                          !- Name
  {c194097f-7dc0-4318-b866-7136e05e2994}; !- HVAC Component

OS:Sizing:Zone,
  {bb74997f-32e0-46f2-b8dc-61f79b44190f}, !- Handle
  {c194097f-7dc0-4318-b866-7136e05e2994}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d055130c-158f-49e5-aad2-94ec2ca639f7}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {c194097f-7dc0-4318-b866-7136e05e2994}; !- Thermal Zone

OS:ThermalZone,
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5289e09b-d873-44d1-bc27-dbbfd09d58e1}, !- Zone Air Inlet Port List
  {34d7c310-3da8-40f7-a47b-ab04449b25b9}, !- Zone Air Exhaust Port List
  {fb244ea9-73e8-48fe-b998-0dbff2c6b2fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {428f0603-231a-430c-8bbd-3dadcd07c4c2}, !- Handle
  Node 93,                                !- Name
  {fb244ea9-73e8-48fe-b998-0dbff2c6b2fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb244ea9-73e8-48fe-b998-0dbff2c6b2fa}, !- Handle
  {796d2dab-7653-428d-a3bf-4854661cdaed}, !- Name
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}, !- Source Object
  11,                                     !- Outlet Port
  {428f0603-231a-430c-8bbd-3dadcd07c4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5289e09b-d873-44d1-bc27-dbbfd09d58e1}, !- Handle
  Port List 185,                          !- Name
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}; !- HVAC Component

OS:PortList,
  {34d7c310-3da8-40f7-a47b-ab04449b25b9}, !- Handle
  Port List 186,                          !- Name
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}; !- HVAC Component

OS:Sizing:Zone,
  {e23354be-b53e-428c-9fc4-3a0c49ab5fc8}, !- Handle
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6ff49ff-5bfe-4ad4-b741-2183885ea15c}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {ae40f540-d3a1-40e5-8f19-5f1631aa0c54}; !- Thermal Zone

OS:ThermalZone,
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b66e2f73-1657-4d6c-9d03-eabef42809cd}, !- Zone Air Inlet Port List
  {c82efec5-e056-4e32-a358-98a368d79433}, !- Zone Air Exhaust Port List
  {7be457ef-b50e-4f7e-a8b2-6ef874ced98a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9378ad2-8615-46da-9df0-c89d711f4867}, !- Handle
  Node 94,                                !- Name
  {7be457ef-b50e-4f7e-a8b2-6ef874ced98a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7be457ef-b50e-4f7e-a8b2-6ef874ced98a}, !- Handle
  {1d96bfc6-2d30-4eb4-b972-8bdb5fdf5254}, !- Name
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}, !- Source Object
  11,                                     !- Outlet Port
  {a9378ad2-8615-46da-9df0-c89d711f4867}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b66e2f73-1657-4d6c-9d03-eabef42809cd}, !- Handle
  Port List 187,                          !- Name
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}; !- HVAC Component

OS:PortList,
  {c82efec5-e056-4e32-a358-98a368d79433}, !- Handle
  Port List 188,                          !- Name
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}; !- HVAC Component

OS:Sizing:Zone,
  {7957db9c-4427-4b09-878f-cc5cfeec6100}, !- Handle
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {703e30ae-a602-41bf-940a-5fd23a018f45}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {1c538c43-fb2c-4097-9f20-76b7b6211dc2}; !- Thermal Zone

OS:ThermalZone,
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82e456a6-4bf5-4080-99b0-41f04c289945}, !- Zone Air Inlet Port List
  {0a208bc1-47f7-48e6-b407-7b2aa772fb01}, !- Zone Air Exhaust Port List
  {42d8d047-6f02-45ab-b864-60d0852b031b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9984577a-0e38-40b3-81e9-d737bb30b846}, !- Handle
  Node 95,                                !- Name
  {42d8d047-6f02-45ab-b864-60d0852b031b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42d8d047-6f02-45ab-b864-60d0852b031b}, !- Handle
  {bd3eeee6-bcc3-4892-837d-e88ce75aba1b}, !- Name
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}, !- Source Object
  11,                                     !- Outlet Port
  {9984577a-0e38-40b3-81e9-d737bb30b846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82e456a6-4bf5-4080-99b0-41f04c289945}, !- Handle
  Port List 189,                          !- Name
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}; !- HVAC Component

OS:PortList,
  {0a208bc1-47f7-48e6-b407-7b2aa772fb01}, !- Handle
  Port List 190,                          !- Name
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}; !- HVAC Component

OS:Sizing:Zone,
  {41aff088-24f1-4fc8-943f-307585e7d1ea}, !- Handle
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4d0aea8-dc61-4f1b-b26c-ffeb05ef4b90}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {dd23dbe6-4e2b-4f8a-927b-ffe7d92408f0}; !- Thermal Zone

OS:ThermalZone,
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f17b1c21-266d-41be-8254-62a612a7e198}, !- Zone Air Inlet Port List
  {1635c565-5b31-4083-86d0-b8db13a19cdb}, !- Zone Air Exhaust Port List
  {bf467762-ad84-4148-9988-305c4c82f1a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf909003-0714-4663-9ee4-9bdc0978bed8}, !- Handle
  Node 96,                                !- Name
  {bf467762-ad84-4148-9988-305c4c82f1a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf467762-ad84-4148-9988-305c4c82f1a9}, !- Handle
  {79651df5-f239-4613-a237-0d71535febc1}, !- Name
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}, !- Source Object
  11,                                     !- Outlet Port
  {bf909003-0714-4663-9ee4-9bdc0978bed8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f17b1c21-266d-41be-8254-62a612a7e198}, !- Handle
  Port List 191,                          !- Name
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}; !- HVAC Component

OS:PortList,
  {1635c565-5b31-4083-86d0-b8db13a19cdb}, !- Handle
  Port List 192,                          !- Name
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}; !- HVAC Component

OS:Sizing:Zone,
  {d3966eab-1391-4183-a224-ae0cf9da78fb}, !- Handle
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {935c3bc8-7e5c-446f-a7cd-096e220885b5}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {e4d9f54a-63e5-4d17-a2fd-503c44d15531}; !- Thermal Zone

OS:ThermalZone,
  {7050875c-6349-417f-9865-ac77372f619c}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05b95e7d-34ee-4b8a-ab33-0a4fe58f1197}, !- Zone Air Inlet Port List
  {fb8dfa65-62af-4aa9-82fd-8ac9d8e4465d}, !- Zone Air Exhaust Port List
  {26d8981c-8291-4bc0-81c9-d750979b03ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19be0eff-4fc8-433a-9039-4133042df2c9}, !- Handle
  Node 97,                                !- Name
  {26d8981c-8291-4bc0-81c9-d750979b03ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d8981c-8291-4bc0-81c9-d750979b03ff}, !- Handle
  {1106140e-d8f2-4a4c-95b2-92a0009ff73b}, !- Name
  {7050875c-6349-417f-9865-ac77372f619c}, !- Source Object
  11,                                     !- Outlet Port
  {19be0eff-4fc8-433a-9039-4133042df2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05b95e7d-34ee-4b8a-ab33-0a4fe58f1197}, !- Handle
  Port List 193,                          !- Name
  {7050875c-6349-417f-9865-ac77372f619c}; !- HVAC Component

OS:PortList,
  {fb8dfa65-62af-4aa9-82fd-8ac9d8e4465d}, !- Handle
  Port List 194,                          !- Name
  {7050875c-6349-417f-9865-ac77372f619c}; !- HVAC Component

OS:Sizing:Zone,
  {e63503b0-e97d-4892-b052-e0e17740c54c}, !- Handle
  {7050875c-6349-417f-9865-ac77372f619c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {754abaec-2cd2-4080-918c-8d8792584d88}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {7050875c-6349-417f-9865-ac77372f619c}; !- Thermal Zone

OS:ThermalZone,
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c244660-734a-41a2-9e38-049d3a9a45a6}, !- Zone Air Inlet Port List
  {d4b2621f-1577-40fd-a28a-304175f8f5b0}, !- Zone Air Exhaust Port List
  {925276bd-588b-4802-b9d7-2454d1f10e4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9ad8e7-33b0-4b21-bd3c-455df72e991e}, !- Handle
  Node 98,                                !- Name
  {925276bd-588b-4802-b9d7-2454d1f10e4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {925276bd-588b-4802-b9d7-2454d1f10e4c}, !- Handle
  {b96ace3a-e30b-43ec-bc62-b3d27ee411f1}, !- Name
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}, !- Source Object
  11,                                     !- Outlet Port
  {cf9ad8e7-33b0-4b21-bd3c-455df72e991e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c244660-734a-41a2-9e38-049d3a9a45a6}, !- Handle
  Port List 195,                          !- Name
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}; !- HVAC Component

OS:PortList,
  {d4b2621f-1577-40fd-a28a-304175f8f5b0}, !- Handle
  Port List 196,                          !- Name
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}; !- HVAC Component

OS:Sizing:Zone,
  {59408d05-4929-474a-8c06-7a524c3a44d0}, !- Handle
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7801eb18-534d-4276-b56b-eb89cd6ca193}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {7a85a4f3-3c68-43dc-b152-dd6bd14eb3bf}; !- Thermal Zone

OS:ThermalZone,
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a26acd7-05bb-45eb-bdce-e82b579cb24a}, !- Zone Air Inlet Port List
  {e496bb81-cd20-49ea-9bc0-d9d732f5d8a7}, !- Zone Air Exhaust Port List
  {a85debf2-59f4-4f44-b342-2ddc0a93ef0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd4f6e8b-d40b-4cec-a763-883f17e031ca}, !- Handle
  Node 99,                                !- Name
  {a85debf2-59f4-4f44-b342-2ddc0a93ef0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a85debf2-59f4-4f44-b342-2ddc0a93ef0b}, !- Handle
  {5b307df9-2417-4780-b050-13a55eac78ad}, !- Name
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}, !- Source Object
  11,                                     !- Outlet Port
  {dd4f6e8b-d40b-4cec-a763-883f17e031ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a26acd7-05bb-45eb-bdce-e82b579cb24a}, !- Handle
  Port List 197,                          !- Name
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}; !- HVAC Component

OS:PortList,
  {e496bb81-cd20-49ea-9bc0-d9d732f5d8a7}, !- Handle
  Port List 198,                          !- Name
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}; !- HVAC Component

OS:Sizing:Zone,
  {1cd31184-b2e9-4866-9754-767907e1c775}, !- Handle
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c04e303f-c1f6-43b5-9045-106f8f12a4a0}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {e5538800-04cb-4c62-99e6-dc54c8d1f34d}; !- Thermal Zone

OS:RunPeriod,
  {74c17891-5765-4065-bd09-d1ee6a5826a9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {878e3f35-539a-4c50-9f9c-bc19d61d304f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

